// $Id: R5-12.47-3.glm 
// 13.8 kV feeder 
//********************************************* 
clock{ 
     timezone EST+5EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 

} 

#set profiler=1 
//#set savefile="R5-12.47-3_FBS.xml"
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:1 { 
     name R5-12-47-3_reg_1; 
     from R5-12-47-3_node_1469; 
     to R5-12-47-3_meter_183; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

//object regulator:2 { 
//     name R5-12-47-3_reg_2; 
//     from R5-12-47-3_node_487_2; 
//     to R5-12-47-3_node_488; 
//     phases ABCN; 
//     configuration voltage_reg1_cfg; 
//} 

object regulator:2 { 
     name R5-12-47-3_reg_2; 
     from R5-12-47-3_node_294_2; 
     to R5-12-47-3_node_294; 
     phases ABCN; 
     configuration voltage_reg1_cfg; 
}


object regulator:3 { 
     name R5-12-47-3_reg_3; 
     from R5-12-47-3_node_334_2; 
     to R5-12-47-3_node_1273; 
     phases ABCN; 
     configuration voltage_reg2_cfg;
} 

object regulator:4 { 
     name R5-12-47-3_reg_4; 
     from R5-12-47-3_node_974_2; 
     to R5-12-47-3_node_974; 
     phases ABCN; 
     configuration voltage_reg3_cfg;
}

object regulator_configuration:9657 { 
     name feeder_reg_cfg; 
     Control MANUAL; 
     band_center 8300; 
     band_width 132; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object regulator_configuration:9990 { 
     name voltage_reg1_cfg; 
     Control MANUAL; 
     band_center 8250; 
     band_width 131; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object regulator_configuration:9980 { 
     name voltage_reg2_cfg; 
     Control MANUAL; 
     band_center 8300; 
     band_width 132; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object regulator_configuration { 
     name voltage_reg3_cfg; 
     Control MANUAL; 
     band_center 8250; 
     band_width 131; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 



object capacitor:9652 { 
     name R5-12-47-3_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R5-12-47-3_node_126; 
     phases_connected ABC; 
     control MANUAL; 
     voltage_set_high 7300; 
     voltage_set_low 7025; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;  
} 

object capacitor:9653 { 
     name R5-12-47-3_cap_2; 
     phases ABCN; 
     pt_phase B; 
     parent R5-12-47-3_node_127; 
     phases_connected ABC; 
     control MANUAL; 
     voltage_set_high 7300; 
     voltage_set_low 7050; 
     capacitor_A 0.2 MVAr; 
     capacitor_B 0.2 MVAr; 
     capacitor_C 0.2 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43; 
} 



object capacitor { 
     name R5-12-47-3_cap_3; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_393; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.3 MVAr; 
     capacitor_B 0.3 MVAr; 
     capacitor_C 0.3 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_4; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_563; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_5; 
     phases ABCN; 
     pt_phase B; 
     parent R5-12-47-3_node_754; 
     phases_connected ABC; 
     control MANUAL; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_6; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_332; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_7; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_970; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.15 MVAr; 
     capacitor_B 0.15 MVAr; 
     capacitor_C 0.15 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_8; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_1456; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_9; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_273; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_10; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_206; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_11; 
     phases CN; 
     pt_phase C; 
     parent R5-12-47-3_node_1373; 
     phases_connected C; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_12; 
     phases BN; 
     pt_phase B; 
     parent R5-12-47-3_node_271; 
     phases_connected B; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object capacitor { 
     name R5-12-47-3_cap_13; 
     phases CN; 
     pt_phase C; 
     parent R5-12-47-3_node_1365; 
     phases_connected C; 
     control MANUAL; 
     capacitor_A 0.05 MVAr; 
     capacitor_B 0.05 MVAr; 
     capacitor_C 0.05 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 7970; 
     nominal_voltage 7967.43;
     switchA CLOSED;
     switchB CLOSED;
     switchC CLOSED;
}

object fuse:9438 { 
     name R5-12-47-3_fuse_1; 
     phases AN; 
     from R5-12-47-3_node_688; 
     to R5-12-47-3_node_11; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9439 { 
     name R5-12-47-3_fuse_2; 
     phases CN; 
     from R5-12-47-3_node_528; 
     to R5-12-47-3_node_37; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9440 { 
     name R5-12-47-3_fuse_3; 
     phases CN; 
     from R5-12-47-3_node_1178; 
     to R5-12-47-3_node_40; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9441 { 
     name R5-12-47-3_fuse_4; 
     phases CN; 
     from R5-12-47-3_node_1160; 
     to R5-12-47-3_node_64; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9442 { 
     name R5-12-47-3_fuse_5; 
     phases CN; 
     from R5-12-47-3_node_1209; 
     to R5-12-47-3_node_67; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9443 { 
     name R5-12-47-3_fuse_6; 
     phases CN; 
     from R5-12-47-3_node_158; 
     to R5-12-47-3_node_69; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9444 { 
     name R5-12-47-3_fuse_7; 
     phases CN; 
     from R5-12-47-3_node_747; 
     to R5-12-47-3_node_80; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9445 { 
     name R5-12-47-3_fuse_8; 
     phases BN; 
     from R5-12-47-3_node_208; 
     to R5-12-47-3_node_84; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9446 { 
     name R5-12-47-3_fuse_9; 
     phases AN; 
     from R5-12-47-3_node_667; 
     to R5-12-47-3_node_102; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9447 { 
     name R5-12-47-3_fuse_10; 
     phases ABCN; 
     from R5-12-47-3_node_803; 
     to R5-12-47-3_node_103; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9448 { 
     name R5-12-47-3_fuse_11; 
     phases AN; 
     from R5-12-47-3_node_922; 
     to R5-12-47-3_node_104; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9449 { 
     name R5-12-47-3_fuse_12; 
     phases CN; 
     from R5-12-47-3_node_981; 
     to R5-12-47-3_node_105; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9450 { 
     name R5-12-47-3_fuse_13; 
     phases BN; 
     from R5-12-47-3_node_1009; 
     to R5-12-47-3_node_106; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9451 { 
     name R5-12-47-3_fuse_14; 
     phases AN; 
     from R5-12-47-3_node_852; 
     to R5-12-47-3_node_107; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9452 { 
     name R5-12-47-3_fuse_15; 
     phases CN; 
     from R5-12-47-3_node_939; 
     to R5-12-47-3_node_108; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9453 { 
     name R5-12-47-3_fuse_16; 
     phases BN; 
     from R5-12-47-3_node_1081; 
     to R5-12-47-3_node_109; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9454 { 
     name R5-12-47-3_fuse_17; 
     phases BN; 
     from R5-12-47-3_node_1105; 
     to R5-12-47-3_node_110; 
     mean_replacement_time 2; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:9455 { 
     name R5-12-47-3_fuse_18; 
     phases CN; 
     from R5-12-47-3_node_1133; 
     to R5-12-47-3_node_111; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9456 { 
     name R5-12-47-3_fuse_19; 
     phases CN; 
     from R5-12-47-3_node_1144; 
     to R5-12-47-3_node_112; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9457 { 
     name R5-12-47-3_fuse_20; 
     phases BN; 
     from R5-12-47-3_node_1091; 
     to R5-12-47-3_node_113; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9458 { 
     name R5-12-47-3_fuse_21; 
     phases BN; 
     from R5-12-47-3_node_1155; 
     to R5-12-47-3_node_114; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9459 { 
     name R5-12-47-3_fuse_22; 
     phases AN; 
     from R5-12-47-3_node_1197; 
     to R5-12-47-3_node_116; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9460 { 
     name R5-12-47-3_fuse_23; 
     phases AN; 
     from R5-12-47-3_node_1225; 
     to R5-12-47-3_node_117; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9461 { 
     name R5-12-47-3_fuse_24; 
     phases AN; 
     from R5-12-47-3_node_1227; 
     to R5-12-47-3_node_118; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9462 { 
     name R5-12-47-3_fuse_25; 
     phases AN; 
     from R5-12-47-3_node_539; 
     to R5-12-47-3_node_119; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9463 { 
     name R5-12-47-3_fuse_26; 
     phases CN; 
     from R5-12-47-3_node_1235; 
     to R5-12-47-3_node_120; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9464 { 
     name R5-12-47-3_fuse_27; 
     phases CN; 
     from R5-12-47-3_node_1236; 
     to R5-12-47-3_node_121; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9465 { 
     name R5-12-47-3_fuse_28; 
     phases BN; 
     from R5-12-47-3_node_1252; 
     to R5-12-47-3_node_122; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9466 { 
     name R5-12-47-3_fuse_29; 
     phases BN; 
     from R5-12-47-3_node_1218; 
     to R5-12-47-3_node_123; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9467 { 
     name R5-12-47-3_fuse_30; 
     phases CN; 
     from R5-12-47-3_node_1153; 
     to R5-12-47-3_node_134; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9468 { 
     name R5-12-47-3_fuse_31; 
     phases CN; 
     from R5-12-47-3_node_141; 
     to R5-12-47-3_node_140; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9469 { 
     name R5-12-47-3_fuse_32; 
     phases BN; 
     from R5-12-47-3_node_144; 
     to R5-12-47-3_node_143; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9470 { 
     name R5-12-47-3_fuse_33; 
     phases CN; 
     from R5-12-47-3_node_145; 
     to R5-12-47-3_node_146; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9471 { 
     name R5-12-47-3_fuse_34; 
     phases CN; 
     from R5-12-47-3_node_1216; 
     to R5-12-47-3_node_150; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9472 { 
     name R5-12-47-3_fuse_35; 
     phases BN; 
     from R5-12-47-3_node_155; 
     to R5-12-47-3_node_156; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9473 { 
     name R5-12-47-3_fuse_36; 
     phases AN; 
     from R5-12-47-3_node_159; 
     to R5-12-47-3_node_160; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9474 { 
     name R5-12-47-3_fuse_37; 
     phases ABCN; 
     from R5-12-47-3_node_161; 
     to R5-12-47-3_node_162; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9475 { 
     name R5-12-47-3_fuse_38; 
     phases BN; 
     from R5-12-47-3_node_165; 
     to R5-12-47-3_node_163; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9476 { 
     name R5-12-47-3_fuse_39; 
     phases BN; 
     from R5-12-47-3_node_164; 
     to R5-12-47-3_node_166; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9477 { 
     name R5-12-47-3_fuse_40; 
     phases AN; 
     from R5-12-47-3_node_172; 
     to R5-12-47-3_node_173; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9478 { 
     name R5-12-47-3_fuse_41; 
     phases AN; 
     from R5-12-47-3_node_927; 
     to R5-12-47-3_node_174; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9479 { 
     name R5-12-47-3_fuse_42; 
     phases BN; 
     from R5-12-47-3_node_169; 
     to R5-12-47-3_node_178; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9480 { 
     name R5-12-47-3_fuse_43; 
     phases BN; 
     from R5-12-47-3_node_183; 
     to R5-12-47-3_node_181; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9481 { 
     name R5-12-47-3_fuse_44; 
     phases BN; 
     from R5-12-47-3_node_1003; 
     to R5-12-47-3_node_187; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9482 { 
     name R5-12-47-3_fuse_45; 
     phases BN; 
     from R5-12-47-3_node_187; 
     to R5-12-47-3_node_188; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9483 { 
     name R5-12-47-3_fuse_46; 
     phases CN; 
     from R5-12-47-3_node_193; 
     to R5-12-47-3_node_192; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9484 { 
     name R5-12-47-3_fuse_47; 
     phases CN; 
     from R5-12-47-3_node_176; 
     to R5-12-47-3_node_193; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9485 { 
     name R5-12-47-3_fuse_48; 
     phases BN; 
     from R5-12-47-3_node_199; 
     to R5-12-47-3_node_198; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9486 { 
     name R5-12-47-3_fuse_49; 
     phases BN; 
     from R5-12-47-3_node_190; 
     to R5-12-47-3_node_199; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9487 { 
     name R5-12-47-3_fuse_50; 
     phases BN; 
     from R5-12-47-3_node_815; 
     to R5-12-47-3_node_201; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9488 { 
     name R5-12-47-3_fuse_51; 
     phases BN; 
     from R5-12-47-3_node_202; 
     to R5-12-47-3_node_204; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9489 { 
     name R5-12-47-3_fuse_52; 
     phases AN; 
     from R5-12-47-3_node_1113; 
     to R5-12-47-3_node_210; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9490 { 
     name R5-12-47-3_fuse_53; 
     phases AN; 
     from R5-12-47-3_node_222; 
     to R5-12-47-3_node_221; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9491 { 
     name R5-12-47-3_fuse_54; 
     phases BN; 
     from R5-12-47-3_node_490; 
     to R5-12-47-3_node_229; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9492 { 
     name R5-12-47-3_fuse_55; 
     phases BN; 
     from R5-12-47-3_node_506; 
     to R5-12-47-3_node_233; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9493 { 
     name R5-12-47-3_fuse_56; 
     phases AN; 
     from R5-12-47-3_node_240; 
     to R5-12-47-3_node_239; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9494 { 
     name R5-12-47-3_fuse_57; 
     phases BN; 
     from R5-12-47-3_node_206; 
     to R5-12-47-3_node_243; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9495 { 
     name R5-12-47-3_fuse_58; 
     phases BN; 
     from R5-12-47-3_node_246; 
     to R5-12-47-3_node_244; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9496 { 
     name R5-12-47-3_fuse_59; 
     phases CN; 
     from R5-12-47-3_node_871; 
     to R5-12-47-3_node_255; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9497 { 
     name R5-12-47-3_fuse_60; 
     phases BN; 
     from R5-12-47-3_node_219; 
     to R5-12-47-3_node_258; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9498 { 
     name R5-12-47-3_fuse_61; 
     phases BN; 
     from R5-12-47-3_node_263; 
     to R5-12-47-3_node_273; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9499 { 
     name R5-12-47-3_fuse_62; 
     phases BN; 
     from R5-12-47-3_node_271; 
     to R5-12-47-3_node_275; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9500 { 
     name R5-12-47-3_fuse_63; 
     phases BN; 
     from R5-12-47-3_node_285; 
     to R5-12-47-3_node_286; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9501 { 
     name R5-12-47-3_fuse_64; 
     phases CN; 
     from R5-12-47-3_node_292; 
     to R5-12-47-3_node_293; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9502 { 
     name R5-12-47-3_fuse_65; 
     phases BN; 
     from R5-12-47-3_node_296; 
     to R5-12-47-3_node_297; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9503 { 
     name R5-12-47-3_fuse_66; 
     phases AN; 
     from R5-12-47-3_node_302; 
     to R5-12-47-3_node_306; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9504 { 
     name R5-12-47-3_fuse_67; 
     phases CN; 
     from R5-12-47-3_node_308; 
     to R5-12-47-3_node_309; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9505 { 
     name R5-12-47-3_fuse_68; 
     phases CN; 
     from R5-12-47-3_node_315; 
     to R5-12-47-3_node_312; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9506 { 
     name R5-12-47-3_fuse_69; 
     phases BN; 
     from R5-12-47-3_node_325; 
     to R5-12-47-3_node_322; 
     mean_replacement_time 2; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:9507 { 
     name R5-12-47-3_fuse_70; 
     phases AN; 
     from R5-12-47-3_node_331; 
     to R5-12-47-3_node_329; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9508 { 
     name R5-12-47-3_fuse_71; 
     phases BN; 
     from R5-12-47-3_node_335; 
     to R5-12-47-3_node_332; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9509 { 
     name R5-12-47-3_fuse_72; 
     phases AN; 
     from R5-12-47-3_node_340; 
     to R5-12-47-3_node_341; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9510 { 
     name R5-12-47-3_fuse_73; 
     phases CN; 
     from R5-12-47-3_node_304; 
     to R5-12-47-3_node_352; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9511 { 
     name R5-12-47-3_fuse_74; 
     phases CN; 
     from R5-12-47-3_node_364; 
     to R5-12-47-3_node_365; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9512 { 
     name R5-12-47-3_fuse_75; 
     phases BN; 
     from R5-12-47-3_node_370; 
     to R5-12-47-3_node_371; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9513 { 
     name R5-12-47-3_fuse_76; 
     phases AN; 
     from R5-12-47-3_node_248; 
     to R5-12-47-3_node_373; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9514 { 
     name R5-12-47-3_fuse_77; 
     phases CN; 
     from R5-12-47-3_node_385; 
     to R5-12-47-3_node_388; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9515 { 
     name R5-12-47-3_fuse_78; 
     phases AN; 
     from R5-12-47-3_node_406; 
     to R5-12-47-3_node_407; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9516 { 
     name R5-12-47-3_fuse_79; 
     phases AN; 
     from R5-12-47-3_node_408; 
     to R5-12-47-3_node_409; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9517 { 
     name R5-12-47-3_fuse_80; 
     phases CN; 
     from R5-12-47-3_node_418; 
     to R5-12-47-3_node_419; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9518 { 
     name R5-12-47-3_fuse_81; 
     phases CN; 
     from R5-12-47-3_node_439; 
     to R5-12-47-3_node_437; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9519 { 
     name R5-12-47-3_fuse_82; 
     phases CN; 
     from R5-12-47-3_node_503; 
     to R5-12-47-3_node_504; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9520 { 
     name R5-12-47-3_fuse_83; 
     phases AN; 
     from R5-12-47-3_node_509; 
     to R5-12-47-3_node_510; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9521 { 
     name R5-12-47-3_fuse_84; 
     phases CN; 
     from R5-12-47-3_node_508; 
     to R5-12-47-3_node_533; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9522 { 
     name R5-12-47-3_fuse_85; 
     phases AN; 
     from R5-12-47-3_node_523; 
     to R5-12-47-3_node_535; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9523 { 
     name R5-12-47-3_fuse_86; 
     phases BN; 
     from R5-12-47-3_node_586; 
     to R5-12-47-3_node_540; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9524 { 
     name R5-12-47-3_fuse_87; 
     phases AN; 
     from R5-12-47-3_node_545; 
     to R5-12-47-3_node_544; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9525 { 
     name R5-12-47-3_fuse_88; 
     phases BN; 
     from R5-12-47-3_node_573; 
     to R5-12-47-3_node_574; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9526 { 
     name R5-12-47-3_fuse_89; 
     phases BN; 
     from R5-12-47-3_node_1196; 
     to R5-12-47-3_node_581; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9527 { 
     name R5-12-47-3_fuse_90; 
     phases AN; 
     from R5-12-47-3_node_592; 
     to R5-12-47-3_node_598; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9528 { 
     name R5-12-47-3_fuse_91; 
     phases AN; 
     from R5-12-47-3_node_642; 
     to R5-12-47-3_node_639; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9529 { 
     name R5-12-47-3_fuse_92; 
     phases BN; 
     from R5-12-47-3_node_652; 
     to R5-12-47-3_node_650; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9530 { 
     name R5-12-47-3_fuse_93; 
     phases BN; 
     from R5-12-47-3_node_658; 
     to R5-12-47-3_node_656; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9531 { 
     name R5-12-47-3_fuse_94; 
     phases AN; 
     from R5-12-47-3_node_1065; 
     to R5-12-47-3_node_661; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9532 { 
     name R5-12-47-3_fuse_95; 
     phases AN; 
     from R5-12-47-3_node_694; 
     to R5-12-47-3_node_667; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9533 { 
     name R5-12-47-3_fuse_96; 
     phases CN; 
     from R5-12-47-3_node_704; 
     to R5-12-47-3_node_705; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9534 { 
     name R5-12-47-3_fuse_97; 
     phases CN; 
     from R5-12-47-3_node_1101; 
     to R5-12-47-3_node_716; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9535 { 
     name R5-12-47-3_fuse_98; 
     phases CN; 
     from R5-12-47-3_node_723; 
     to R5-12-47-3_node_724; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9536 { 
     name R5-12-47-3_fuse_99; 
     phases BN; 
     from R5-12-47-3_node_740; 
     to R5-12-47-3_node_737; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9537 { 
     name R5-12-47-3_fuse_100; 
     phases AN; 
     from R5-12-47-3_node_746; 
     to R5-12-47-3_node_743; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9538 { 
     name R5-12-47-3_fuse_101; 
     phases AN; 
     from R5-12-47-3_node_750; 
     to R5-12-47-3_node_751; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9539 { 
     name R5-12-47-3_fuse_102; 
     phases CN; 
     from R5-12-47-3_node_767; 
     to R5-12-47-3_node_765; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9540 { 
     name R5-12-47-3_fuse_103; 
     phases AN; 
     from R5-12-47-3_node_777; 
     to R5-12-47-3_node_778; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9541 { 
     name R5-12-47-3_fuse_104; 
     phases CN; 
     from R5-12-47-3_node_784; 
     to R5-12-47-3_node_783; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9542 { 
     name R5-12-47-3_fuse_105; 
     phases CN; 
     from R5-12-47-3_node_786; 
     to R5-12-47-3_node_785; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9543 { 
     name R5-12-47-3_fuse_106; 
     phases AN; 
     from R5-12-47-3_node_788; 
     to R5-12-47-3_node_787; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9544 { 
     name R5-12-47-3_fuse_107; 
     phases CN; 
     from R5-12-47-3_node_250; 
     to R5-12-47-3_node_804; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9545 { 
     name R5-12-47-3_fuse_108; 
     phases CN; 
     from R5-12-47-3_node_807; 
     to R5-12-47-3_node_809; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9546 { 
     name R5-12-47-3_fuse_109; 
     phases CN; 
     from R5-12-47-3_node_776; 
     to R5-12-47-3_node_811; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9547 { 
     name R5-12-47-3_fuse_110; 
     phases CN; 
     from R5-12-47-3_node_912; 
     to R5-12-47-3_node_849; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9548 { 
     name R5-12-47-3_fuse_111; 
     phases AN; 
     from R5-12-47-3_node_856; 
     to R5-12-47-3_node_857; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9549 { 
     name R5-12-47-3_fuse_112; 
     phases AN; 
     from R5-12-47-3_node_843; 
     to R5-12-47-3_node_859; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9550 { 
     name R5-12-47-3_fuse_113; 
     phases CN; 
     from R5-12-47-3_node_865; 
     to R5-12-47-3_node_867; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9551 { 
     name R5-12-47-3_fuse_114; 
     phases BN; 
     from R5-12-47-3_node_903; 
     to R5-12-47-3_node_884; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9552 { 
     name R5-12-47-3_fuse_115; 
     phases BN; 
     from R5-12-47-3_node_888; 
     to R5-12-47-3_node_890; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9553 { 
     name R5-12-47-3_fuse_116; 
     phases AN; 
     from R5-12-47-3_node_916; 
     to R5-12-47-3_node_911; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9554 { 
     name R5-12-47-3_fuse_117; 
     phases AN; 
     from R5-12-47-3_node_920; 
     to R5-12-47-3_node_917; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9555 { 
     name R5-12-47-3_fuse_118; 
     phases CN; 
     from R5-12-47-3_node_924; 
     to R5-12-47-3_node_925; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9556 { 
     name R5-12-47-3_fuse_119; 
     phases CN; 
     from R5-12-47-3_node_937; 
     to R5-12-47-3_node_938; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9557 { 
     name R5-12-47-3_fuse_120; 
     phases AN; 
     from R5-12-47-3_node_941; 
     to R5-12-47-3_node_942; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9558 { 
     name R5-12-47-3_fuse_121; 
     phases AN; 
     from R5-12-47-3_node_952; 
     to R5-12-47-3_node_953; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9559 { 
     name R5-12-47-3_fuse_122; 
     phases BN; 
     from R5-12-47-3_node_1008; 
     to R5-12-47-3_node_957; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9560 { 
     name R5-12-47-3_fuse_123; 
     phases BN; 
     from R5-12-47-3_node_1245; 
     to R5-12-47-3_node_964; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9561 { 
     name R5-12-47-3_fuse_124; 
     phases CN; 
     from R5-12-47-3_node_973; 
     to R5-12-47-3_node_975; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9562 { 
     name R5-12-47-3_fuse_125; 
     phases CN; 
     from R5-12-47-3_node_983; 
     to R5-12-47-3_node_977; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9563 { 
     name R5-12-47-3_fuse_126; 
     phases BN; 
     from R5-12-47-3_node_1005; 
     to R5-12-47-3_node_1006; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9564 { 
     name R5-12-47-3_fuse_127; 
     phases AN; 
     from R5-12-47-3_node_494; 
     to R5-12-47-3_node_1028; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9565 { 
     name R5-12-47-3_fuse_128; 
     phases AN; 
     from R5-12-47-3_node_1029; 
     to R5-12-47-3_node_1030; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9566 { 
     name R5-12-47-3_fuse_129; 
     phases AN; 
     from R5-12-47-3_node_1033; 
     to R5-12-47-3_node_1032; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9567 { 
     name R5-12-47-3_fuse_130; 
     phases AN; 
     from R5-12-47-3_node_1048; 
     to R5-12-47-3_node_1049; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9568 { 
     name R5-12-47-3_fuse_131; 
     phases BN; 
     from R5-12-47-3_node_1052; 
     to R5-12-47-3_node_1053; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9569 { 
     name R5-12-47-3_fuse_132; 
     phases BN; 
     from R5-12-47-3_node_1055; 
     to R5-12-47-3_node_1056; 
     mean_replacement_time 2; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:9570 { 
     name R5-12-47-3_fuse_133; 
     phases BN; 
     from R5-12-47-3_node_205; 
     to R5-12-47-3_node_1061; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9571 { 
     name R5-12-47-3_fuse_134; 
     phases BN; 
     from R5-12-47-3_node_207; 
     to R5-12-47-3_node_1062; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9572 { 
     name R5-12-47-3_fuse_135; 
     phases CN; 
     from R5-12-47-3_node_673; 
     to R5-12-47-3_node_1066; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9573 { 
     name R5-12-47-3_fuse_136; 
     phases BN; 
     from R5-12-47-3_node_551; 
     to R5-12-47-3_node_1072; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9574 { 
     name R5-12-47-3_fuse_137; 
     phases CN; 
     from R5-12-47-3_node_972; 
     to R5-12-47-3_node_1119; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9575 { 
     name R5-12-47-3_fuse_138; 
     phases BN; 
     from R5-12-47-3_node_1127; 
     to R5-12-47-3_node_1125; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9576 { 
     name R5-12-47-3_fuse_139; 
     phases CN; 
     from R5-12-47-3_node_1129; 
     to R5-12-47-3_node_1130; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9577 { 
     name R5-12-47-3_fuse_140; 
     phases CN; 
     from R5-12-47-3_node_1165; 
     to R5-12-47-3_node_1166; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9578 { 
     name R5-12-47-3_fuse_141; 
     phases CN; 
     from R5-12-47-3_node_1168; 
     to R5-12-47-3_node_1169; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9579 { 
     name R5-12-47-3_fuse_142; 
     phases BN; 
     from R5-12-47-3_node_1186; 
     to R5-12-47-3_node_1185; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9580 { 
     name R5-12-47-3_fuse_143; 
     phases CN; 
     from R5-12-47-3_node_1189; 
     to R5-12-47-3_node_1190; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9581 { 
     name R5-12-47-3_fuse_144; 
     phases AN; 
     from R5-12-47-3_node_1192; 
     to R5-12-47-3_node_1193; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9582 { 
     name R5-12-47-3_fuse_145; 
     phases AN; 
     from R5-12-47-3_node_945; 
     to R5-12-47-3_node_1194; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9583 { 
     name R5-12-47-3_fuse_146; 
     phases CN; 
     from R5-12-47-3_node_910; 
     to R5-12-47-3_node_1199; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9584 { 
     name R5-12-47-3_fuse_147; 
     phases BCN; 
     from R5-12-47-3_node_891; 
     to R5-12-47-3_node_1203; 
     mean_replacement_time 2; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:9585 { 
     name R5-12-47-3_fuse_148; 
     phases BN; 
     from R5-12-47-3_node_1205; 
     to R5-12-47-3_node_1206; 
     mean_replacement_time 2; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:9586 { 
     name R5-12-47-3_fuse_149; 
     phases AN; 
     from R5-12-47-3_node_1207; 
     to R5-12-47-3_node_1208; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9587 { 
     name R5-12-47-3_fuse_150; 
     phases AN; 
     from R5-12-47-3_node_918; 
     to R5-12-47-3_node_1212; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9588 { 
     name R5-12-47-3_fuse_151; 
     phases CN; 
     from R5-12-47-3_node_1213; 
     to R5-12-47-3_node_1214; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9589 { 
     name R5-12-47-3_fuse_152; 
     phases BN; 
     from R5-12-47-3_node_1229; 
     to R5-12-47-3_node_1230; 
     mean_replacement_time 2; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:9590 { 
     name R5-12-47-3_fuse_153; 
     phases ABCN; 
     from R5-12-47-3_node_1233; 
     to R5-12-47-3_node_1234; 
     mean_replacement_time 2; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:9591 { 
     name R5-12-47-3_fuse_154; 
     phases BN; 
     from R5-12-47-3_node_1240; 
     to R5-12-47-3_node_1241; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9592 { 
     name R5-12-47-3_fuse_155; 
     phases CN; 
     from R5-12-47-3_node_1242; 
     to R5-12-47-3_node_1243; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9593 { 
     name R5-12-47-3_fuse_156; 
     phases AN; 
     from R5-12-47-3_node_1249; 
     to R5-12-47-3_node_1250; 
     mean_replacement_time 2; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:9594 { 
     name R5-12-47-3_fuse_157; 
     phases BN; 
     from R5-12-47-3_node_268; 
     to R5-12-47-3_node_1257; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9595 { 
     name R5-12-47-3_fuse_158; 
     phases CN; 
     from R5-12-47-3_node_369; 
     to R5-12-47-3_node_1287; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9596 { 
     name R5-12-47-3_fuse_159; 
     phases CN; 
     from R5-12-47-3_node_398; 
     to R5-12-47-3_node_1303; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9597 { 
     name R5-12-47-3_fuse_160; 
     phases BN; 
     from R5-12-47-3_node_440; 
     to R5-12-47-3_node_1305; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9598 { 
     name R5-12-47-3_fuse_161; 
     phases CN; 
     from R5-12-47-3_node_421; 
     to R5-12-47-3_node_1306; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9599 { 
     name R5-12-47-3_fuse_162; 
     phases AN; 
     from R5-12-47-3_node_566; 
     to R5-12-47-3_node_1343; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9600 { 
     name R5-12-47-3_fuse_163; 
     phases BN; 
     from R5-12-47-3_node_170; 
     to R5-12-47-3_node_1346; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9601 { 
     name R5-12-47-3_fuse_164; 
     phases BN; 
     from R5-12-47-3_node_631; 
     to R5-12-47-3_node_1349; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9602 { 
     name R5-12-47-3_fuse_165; 
     phases AN; 
     from R5-12-47-3_node_606; 
     to R5-12-47-3_node_1354; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9603 { 
     name R5-12-47-3_fuse_166; 
     phases AN; 
     from R5-12-47-3_node_603; 
     to R5-12-47-3_node_1362; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9604 { 
     name R5-12-47-3_fuse_167; 
     phases CN; 
     from R5-12-47-3_node_683; 
     to R5-12-47-3_node_1364; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9605 { 
     name R5-12-47-3_fuse_168; 
     phases CN; 
     from R5-12-47-3_node_708; 
     to R5-12-47-3_node_1376; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9606 { 
     name R5-12-47-3_fuse_169; 
     phases BN; 
     from R5-12-47-3_node_736; 
     to R5-12-47-3_node_1394; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9607 { 
     name R5-12-47-3_fuse_170; 
     phases CN; 
     from R5-12-47-3_node_839; 
     to R5-12-47-3_node_1407; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9608 { 
     name R5-12-47-3_fuse_171; 
     phases AN; 
     from R5-12-47-3_node_855; 
     to R5-12-47-3_node_1410; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9609 { 
     name R5-12-47-3_fuse_172; 
     phases CN; 
     from R5-12-47-3_node_869; 
     to R5-12-47-3_node_1415; 
     mean_replacement_time 2; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:9610 { 
     name R5-12-47-3_fuse_173; 
     phases CN; 
     from R5-12-47-3_node_935; 
     to R5-12-47-3_node_1425; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9611 { 
     name R5-12-47-3_fuse_174; 
     phases CN; 
     from R5-12-47-3_node_1041; 
     to R5-12-47-3_node_1431; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9612 { 
     name R5-12-47-3_fuse_175; 
     phases AN; 
     from R5-12-47-3_node_346; 
     to R5-12-47-3_node_1433; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object fuse:9613 { 
     name R5-12-47-3_fuse_176; 
     phases AN; 
     from R5-12-47-3_node_940; 
     to R5-12-47-3_node_1435; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9614 { 
     name R5-12-47-3_fuse_177; 
     phases BN; 
     from R5-12-47-3_node_962; 
     to R5-12-47-3_node_1440; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9615 { 
     name R5-12-47-3_fuse_178; 
     phases AN; 
     from R5-12-47-3_node_949; 
     to R5-12-47-3_node_1449; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9616 { 
     name R5-12-47-3_fuse_179; 
     phases BN; 
     from R5-12-47-3_node_1000; 
     to R5-12-47-3_node_1458; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9617 { 
     name R5-12-47-3_fuse_180; 
     phases BN; 
     from R5-12-47-3_node_998; 
     to R5-12-47-3_node_1460; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9618 { 
     name R5-12-47-3_fuse_181; 
     phases BN; 
     from R5-12-47-3_node_993; 
     to R5-12-47-3_node_1461; 
     mean_replacement_time 2; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:9619 { 
     name R5-12-47-3_fuse_182; 
     phases CN; 
     from R5-12-47-3_node_720; 
     to R5-12-47-3_node_1465; 
     mean_replacement_time 2; 
     current_limit 50000;// 30; 
     status CLOSED; 
} 

object line_configuration:38 { 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:11; 
} 

object line_configuration:39 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:12; 
} 

object line_configuration:40 { 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:13; 
} 

object line_configuration:41 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:13; 
} 

object line_configuration:42 { 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:43 { 
     conductor_A underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:14; 
} 

object line_configuration:44 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:15; 
} 

object line_configuration:45 { 
     conductor_B underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:16; 
} 

object line_configuration:46 { 
     conductor_A overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:17; 
} 

object line_configuration:47 { 
     conductor_A underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:14; 
} 

object line_configuration:48 { 
     conductor_A underground_line_conductor:5; 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:18; 
} 

object line_configuration:49 { 
     conductor_B underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:16; 
} 

object line_configuration:50 { 
     conductor_A underground_line_conductor:5; 
     conductor_B underground_line_conductor:5; 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:19; 
} 

object line_configuration:51 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:20; 
} 

object line_configuration:52 { 
     conductor_C underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:21; 
} 

object line_configuration:53 { 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:21; 
} 

object line_configuration:54 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:17; 
} 

object line_configuration:55 { 
     conductor_A overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:22; 
} 

object line_configuration:56 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:23; 
} 

object line_configuration:57 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:20; 
} 

object line_configuration:58 { 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:13; 
} 

object line_configuration:59 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:13; 
} 

object line_configuration:60 { 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:24; 
} 

object line_configuration:61 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:15; 
} 

object line_configuration:62 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:17; 
} 

object line_configuration:63 { 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:11; 
} 

object line_configuration:64 { 
     conductor_B overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:24; 
} 

object line_configuration:65 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:23; 
} 

object line_configuration:66 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:25; 
} 

object line_configuration:67 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:26; 
} 

object line_configuration:68 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:23; 
} 

object line_configuration:69 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:12; 
} 

object line_configuration:70 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:20; 
} 

object line_configuration:71 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:27; 
} 

object line_configuration:72 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:28; 
} 

object line_configuration:73 { 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:29; 
} 

object line_configuration:74 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:29; 
} 

object line_configuration:75 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:30; 
} 

object line_configuration:76 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:31; 
} 

object line_configuration:77 { 
     conductor_A overhead_line_conductor:3; 
     conductor_B overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:32; 
} 

object line_configuration:78 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:31; 
} 

object line_configuration:79 { 
     conductor_B overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:24; 
} 

object line_configuration:80 { 
     conductor_B overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:11; 
} 

object line_configuration:81 { 
     conductor_B overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:24; 
} 

object line_configuration:82 { 
     conductor_A overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:22; 
} 

object line_configuration:83 { 
     conductor_A overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:33; 
} 

object line_configuration:84 { 
     conductor_A overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:26; 
} 

object line_configuration:85 { 
     conductor_A overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:26; 
} 

object line_configuration:86 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:34; 
} 

object line_configuration:87 { 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:35; 
} 

object line_configuration:88 { 
     conductor_B overhead_line_conductor:3; 
     conductor_C overhead_line_conductor:3; 
     conductor_N overhead_line_conductor:3; 
     spacing line_spacing:36; 
} 

object line_configuration:89 { 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:13; 
} 

object line_configuration:90 { 
     conductor_A overhead_line_conductor:2; 
     conductor_B overhead_line_conductor:2; 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:20; 
} 

object line_configuration:91 { 
     conductor_A overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:26; 
} 

object line_configuration:92 { 
     conductor_C overhead_line_conductor:10; 
     conductor_N overhead_line_conductor:10; 
     spacing line_spacing:37; 
} 

object line_configuration:93 { 
     conductor_C overhead_line_conductor:2; 
     conductor_N overhead_line_conductor:2; 
     spacing line_spacing:37; 
} 

object line_configuration:94 { 
     conductor_A underground_line_conductor:4; 
     conductor_B underground_line_conductor:4; 
     conductor_C underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:19; 
} 

object line_spacing:11 { 
     distance_BN 69.99999999996 in; 
} 

object line_spacing:12 { 
     distance_AB 48.0 in; 
     distance_BC 48.0 in; 
     distance_AC 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
     distance_CN 36.0 in; 
} 

object line_spacing:13 { 
     distance_CN 69.99999999996 in; 
} 

object line_spacing:14 { 
     distance_AN 360.0 in; 
} 

object line_spacing:15 { 
     distance_AB 53.19999999996 in; 
     distance_BC 53.19999999996 in; 
     distance_AC 53.19999999996 in; 
     distance_AN 80.49999999996 in; 
     distance_BN 80.49999999996 in; 
     distance_CN 80.49999999996 in; 
} 

object line_spacing:16 { 
     distance_BN 360.0 in; 
} 

object line_spacing:17 { 
     distance_AN 69.99999999996 in; 
} 

object line_spacing:18 { 
     distance_AC 12.0 in; 
     distance_AN 360.0 in; 
     distance_CN 360.0 in; 
} 

object line_spacing:19 { 
     distance_AB 12.0 in; 
     distance_BC 12.0 in; 
     distance_AC 12.0 in; 
     distance_AN 360.0 in; 
     distance_BN 360.0 in; 
     distance_CN 360.0 in; 
} 

object line_spacing:20 { 
     distance_AB 60.50000000004 in; 
     distance_BC 60.50000000004 in; 
     distance_AC 60.50000000004 in; 
     distance_AN 84.6 in; 
     distance_BN 84.6 in; 
     distance_CN 84.6 in; 
} 

object line_spacing:21 { 
     distance_CN 360.0 in; 
} 

object line_spacing:22 { 
     distance_AC 48.0 in; 
     distance_AN 20.79999999996 in; 
     distance_CN 20.79999999996 in; 
} 

object line_spacing:23 { 
     distance_AB 65.90000000004 in; 
     distance_BC 65.90000000004 in; 
     distance_AC 65.90000000004 in; 
     distance_AN 75.50000000004 in; 
     distance_BN 75.50000000004 in; 
     distance_CN 75.50000000004 in; 
} 

object line_spacing:24 { 
     distance_BN 69.99999999996 in; 
} 

object line_spacing:25 { 
     distance_AB 111.99999999996 in; 
     distance_AN 19.89999999996 in; 
     distance_BN 19.89999999996 in; 
} 

object line_spacing:26 { 
     distance_AN 69.99999999996 in; 
} 

object line_spacing:27 { 
     distance_AB 60.50000000004 in; 
     distance_BC 60.50000000004 in; 
     distance_AC 60.50000000004 in; 
     distance_AN 114.99999999996 in; 
     distance_BN 114.99999999996 in; 
     distance_CN 114.99999999996 in; 
} 

object line_spacing:28 { 
     distance_AB 65.90000000004 in; 
     distance_BC 65.90000000004 in; 
     distance_AC 65.90000000004 in; 
     distance_AN 85.59999999996 in; 
     distance_BN 85.59999999996 in; 
     distance_CN 85.59999999996 in; 
} 

object line_spacing:29 { 
     distance_CN 69.99999999996 in; 
} 

object line_spacing:30 { 
     distance_AB 87.99999999996 in; 
     distance_AN 18.6 in; 
     distance_BN 18.6 in; 
} 

object line_spacing:31 { 
     distance_AB 87.99999999996 in; 
     distance_AN 19.2 in; 
     distance_BN 19.2 in; 
} 

object line_spacing:32 { 
     distance_AB 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
} 

object line_spacing:33 { 
     distance_AC 111.99999999996 in; 
     distance_AN 19.89999999996 in; 
     distance_CN 19.89999999996 in; 
} 

object line_spacing:34 { 
     distance_AB 47.00000000004 in; 
     distance_BC 47.00000000004 in; 
     distance_AC 47.00000000004 in; 
     distance_AN 60.3 in; 
     distance_BN 60.3 in; 
     distance_CN 60.3 in; 
} 

object line_spacing:35 { 
     distance_BC 87.99999999996 in; 
     distance_BN 19.2 in; 
     distance_CN 19.2 in; 
} 

object line_spacing:36 { 
     distance_BC 111.99999999996 in; 
     distance_BN 19.89999999996 in; 
     distance_CN 19.89999999996 in; 
} 

object line_spacing:37 { 
     distance_CN 69.99999999996 in; 
} 

object load:1563 { 
     name R5-12-47-3_load_1; 
     parent R5-12-47-3_meter_1; 
     phases ABCN; 
     constant_power_A 1332+666j; 
     constant_power_B 50+50j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1564 { 
     name R5-12-47-3_load_2; 
     parent R5-12-47-3_meter_2; 
     phases AN; 
     constant_power_A 400+200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1565 { 
     name R5-12-47-3_load_3; 
     parent R5-12-47-3_meter_3; 
     phases AN; 
     constant_power_A 1584+924j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1566 { 
     name R5-12-47-3_load_4; 
     parent R5-12-47-3_meter_4; 
     phases ACN; 
     constant_power_A 2400+1490j; 
     constant_power_C 2400+1490j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1567 { 
     name R5-12-47-3_load_5; 
     parent R5-12-47-3_meter_5; 
     phases BN; 
     constant_power_B 2400+1490j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1568 { 
     name R5-12-47-3_load_6; 
     parent R5-12-47-3_meter_6; 
     phases BN; 
     constant_power_B 5100+3100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1569 { 
     name R5-12-47-3_load_7; 
     parent R5-12-47-3_meter_7; 
     phases ACN; 
     constant_power_A 2600+1610j; 
     constant_power_C 2600+1610j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1570 { 
     name R5-12-47-3_load_8; 
     parent R5-12-47-3_meter_8; 
     phases BN; 
     constant_power_B 2600+1610j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1571 { 
     name R5-12-47-3_load_9; 
     parent R5-12-47-3_meter_9; 
     phases BN; 
     constant_power_B 5600+3500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1572 { 
     name R5-12-47-3_load_10; 
     parent R5-12-47-3_meter_10; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 34+178j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1573 { 
     name R5-12-47-3_load_11; 
     parent R5-12-47-3_meter_11; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 331.2+1904j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1574 { 
     name R5-12-47-3_load_12; 
     parent R5-12-47-3_meter_12; 
     phases ABCN; 
     constant_power_A 1100+550j; 
     constant_power_B 1100+550j; 
     constant_power_C 344.3+196.9j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1575 { 
     name R5-12-47-3_load_13; 
     parent R5-12-47-3_meter_13; 
     phases AN; 
     constant_power_A 3640+2260j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1576 { 
     name R5-12-47-3_load_14; 
     parent R5-12-47-3_meter_14; 
     phases BN; 
     constant_power_B 6660+3330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1577 { 
     name R5-12-47-3_load_15; 
     parent R5-12-47-3_meter_15; 
     phases BN; 
     constant_power_B 6660+3330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1578 { 
     name R5-12-47-3_load_16; 
     parent R5-12-47-3_meter_16; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1579 { 
     name R5-12-47-3_load_17; 
     parent R5-12-47-3_meter_17; 
     phases BN; 
     constant_power_B 6660+3330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1580 { 
     name R5-12-47-3_load_18; 
     parent R5-12-47-3_meter_18; 
     phases BN; 
     constant_power_B 500+300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1581 { 
     name R5-12-47-3_load_19; 
     parent R5-12-47-3_meter_19; 
     phases BN; 
     constant_power_B 1200+700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1582 { 
     name R5-12-47-3_load_20; 
     parent R5-12-47-3_meter_20; 
     phases CN; 
     constant_power_C 6660+3330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1583 { 
     name R5-12-47-3_load_21; 
     parent R5-12-47-3_meter_21; 
     phases AN; 
     constant_power_A 7000+4300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1584 { 
     name R5-12-47-3_load_22; 
     parent R5-12-47-3_meter_22; 
     phases BN; 
     constant_power_B 640+370j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1585 { 
     name R5-12-47-3_load_23; 
     parent R5-12-47-3_meter_23; 
     phases BN; 
     constant_power_B 500+300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1586 { 
     name R5-12-47-3_load_24; 
     parent R5-12-47-3_meter_24; 
     phases AN; 
     constant_power_A 1750+10900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1587 { 
     name R5-12-47-3_load_25; 
     parent R5-12-47-3_meter_25; 
     phases BN; 
     constant_power_B 1900+1200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1588 { 
     name R5-12-47-3_load_26; 
     parent R5-12-47-3_meter_26; 
     phases BN; 
     constant_power_B 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1589 { 
     name R5-12-47-3_load_27; 
     parent R5-12-47-3_meter_27; 
     phases BN; 
     constant_power_B 6660+3330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1590 { 
     name R5-12-47-3_load_28; 
     parent R5-12-47-3_meter_28; 
     phases CN; 
     constant_power_C 400+200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1591 { 
     name R5-12-47-3_load_29; 
     parent R5-12-47-3_meter_29; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1592 { 
     name R5-12-47-3_load_30; 
     parent R5-12-47-3_meter_30; 
     phases BN; 
     constant_power_B 20000+10000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1593 { 
     name R5-12-47-3_load_31; 
     parent R5-12-47-3_meter_31; 
     phases BN; 
     constant_power_B 1305.6+758.4j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1594 { 
     name R5-12-47-3_load_32; 
     parent R5-12-47-3_meter_32; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1595 { 
     name R5-12-47-3_load_33; 
     parent R5-12-47-3_meter_33; 
     phases ABCN; 
     constant_power_A 2700+1500j; 
     constant_power_B 2500+1700j; 
     constant_power_C 2400+1500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1596 { 
     name R5-12-47-3_load_34; 
     parent R5-12-47-3_meter_34; 
     phases BN; 
     constant_power_B 396+196j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1597 { 
     name R5-12-47-3_load_35; 
     parent R5-12-47-3_meter_35; 
     phases CN; 
     constant_power_C 1400+900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1598 { 
     name R5-12-47-3_load_36; 
     parent R5-12-47-3_meter_36; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 600+400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1599 { 
     name R5-12-47-3_load_37; 
     parent R5-12-47-3_meter_37; 
     phases CN; 
     constant_power_C 100+100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1600 { 
     name R5-12-47-3_load_38; 
     parent R5-12-47-3_meter_38; 
     phases BN; 
     constant_power_B 120+68j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1601 { 
     name R5-12-47-3_load_39; 
     parent R5-12-47-3_meter_39; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 300+200j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1602 { 
     name R5-12-47-3_load_40; 
     parent R5-12-47-3_meter_40; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1603 { 
     name R5-12-47-3_load_41; 
     parent R5-12-47-3_meter_41; 
     phases ABCN; 
     constant_power_A 26000+13000j; 
     constant_power_B 50+50j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1604 { 
     name R5-12-47-3_load_42; 
     parent R5-12-47-3_meter_42; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 666+333j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1605 { 
     name R5-12-47-3_load_43; 
     parent R5-12-47-3_meter_43; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 600+348j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1606 { 
     name R5-12-47-3_load_44; 
     parent R5-12-47-3_meter_44; 
     phases CN; 
     constant_power_C 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1607 { 
     name R5-12-47-3_load_45; 
     parent R5-12-47-3_meter_45; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 666+333j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1608 { 
     name R5-12-47-3_load_46; 
     parent R5-12-47-3_meter_46; 
     phases AN; 
     constant_power_A 65.4+339j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1609 { 
     name R5-12-47-3_load_47; 
     parent R5-12-47-3_meter_47; 
     phases AN; 
     constant_power_A 180+87j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1610 { 
     name R5-12-47-3_load_48; 
     parent R5-12-47-3_meter_48; 
     phases ABCN;  
     constant_power_A 50+50j; 
     constant_power_B 3330+1665j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1611 { 
     name R5-12-47-3_load_49; 
     parent R5-12-47-3_meter_49; 
     phases ABCN; 
     constant_power_A 8200+5100j; 
     constant_power_B 50+50j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1612 { 
     name R5-12-47-3_load_50; 
     parent R5-12-47-3_meter_50; 
     phases CN; 
     constant_power_C 13.8+67j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1613 { 
     name R5-12-47-3_load_51; 
     parent R5-12-47-3_meter_51; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 3500+6600j; 
     constant_power_C 1210+3100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1614 { 
     name R5-12-47-3_load_52; 
     parent R5-12-47-3_meter_52; 
     phases CN; 
     constant_power_C 666+333j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1615 { 
     name R5-12-47-3_load_53; 
     parent R5-12-47-3_meter_53; 
     phases BN; 
     constant_power_B 1122+605j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1616 { 
     name R5-12-47-3_load_54; 
     parent R5-12-47-3_meter_54; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1617 { 
     name R5-12-47-3_load_55; 
     parent R5-12-47-3_meter_55; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1618 { 
     name R5-12-47-3_load_56; 
     parent R5-12-47-3_meter_56; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 1998+999j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1619 { 
     name R5-12-47-3_load_57; 
     parent R5-12-47-3_meter_57; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1620 { 
     name R5-12-47-3_load_58; 
     parent R5-12-47-3_meter_58; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 900+500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1621 { 
     name R5-12-47-3_load_59; 
     parent R5-12-47-3_meter_59; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 256.5+1691j; 
     constant_power_C 380+19j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1622 { 
     name R5-12-47-3_load_60; 
     parent R5-12-47-3_meter_60; 
     phases CN; 
     constant_power_C 88+48.4j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1623 { 
     name R5-12-47-3_load_61; 
     parent R5-12-47-3_meter_61; 
     phases ABCN; 
     constant_power_A 300+200j; 
     constant_power_B 300+200j; 
     constant_power_C 300+200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1624 { 
     name R5-12-47-3_load_62; 
     parent R5-12-47-3_meter_62; 
     phases BN; 
     constant_power_B 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1625 { 
     name R5-12-47-3_load_63; 
     parent R5-12-47-3_meter_63; 
     phases AN; 
     constant_power_A 706.7+3774j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1626 { 
     name R5-12-47-3_load_64; 
     parent R5-12-47-3_meter_64; 
     phases CN; 
     constant_power_C 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1627 { 
     name R5-12-47-3_load_65; 
     parent R5-12-47-3_meter_65; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 10000+5000j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1628 { 
     name R5-12-47-3_load_66; 
     parent R5-12-47-3_meter_66; 
     phases ABCN; 
     constant_power_A 1196+624j; 
     constant_power_B 50+50j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1629 { 
     name R5-12-47-3_load_67; 
     parent R5-12-47-3_meter_67; 
     phases CN; 
     constant_power_C 600+400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1630 { 
     name R5-12-47-3_load_68; 
     parent R5-12-47-3_meter_68; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1631 { 
     name R5-12-47-3_load_69; 
     parent R5-12-47-3_meter_69; 
     phases CN; 
     constant_power_C 87+47j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1632 { 
     name R5-12-47-3_load_70; 
     parent R5-12-47-3_meter_70; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 1998+999j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1633 { 
     name R5-12-47-3_load_71; 
     parent R5-12-47-3_meter_71; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1634 { 
     name R5-12-47-3_load_72; 
     parent R5-12-47-3_meter_72; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1635 { 
     name R5-12-47-3_load_73; 
     parent R5-12-47-3_meter_73; 
     phases BN; 
     constant_power_B 265.5+1440j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1636 { 
     name R5-12-47-3_load_74; 
     parent R5-12-47-3_meter_74; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1637 { 
     name R5-12-47-3_load_75; 
     parent R5-12-47-3_meter_75; 
     phases AN; 
     constant_power_A 1516.5+859.5j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1638 { 
     name R5-12-47-3_load_76; 
     parent R5-12-47-3_meter_76; 
     phases ABN; 
     constant_power_A 50+50j; 
     constant_power_B 150+84j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1639 { 
     name R5-12-47-3_load_77; 
     parent R5-12-47-3_meter_77; 
     phases AN; 
     constant_power_A 924+462j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1640 { 
     name R5-12-47-3_load_78; 
     parent R5-12-47-3_meter_78; 
     phases AN; 
     constant_power_A 994+6035j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1641 { 
     name R5-12-47-3_load_79; 
     parent R5-12-47-3_meter_79; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1642 { 
     name R5-12-47-3_load_80; 
     parent R5-12-47-3_meter_80; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1643 { 
     name R5-12-47-3_load_81; 
     parent R5-12-47-3_meter_81; 
     phases ABN; 
     constant_power_A 50+50j; 
     constant_power_B 1332+666j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1644 { 
     name R5-12-47-3_load_82; 
     parent R5-12-47-3_meter_82; 
     phases ABN; 
     constant_power_A 50+50j; 
     constant_power_B 666+333j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1645 { 
     name R5-12-47-3_load_83; 
     parent R5-12-47-3_meter_83; 
     phases BN; 
     constant_power_B 78+38j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1646 { 
     name R5-12-47-3_load_84; 
     parent R5-12-47-3_meter_84; 
     phases AN; 
     constant_power_A 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1647 { 
     name R5-12-47-3_load_85; 
     parent R5-12-47-3_meter_85; 
     phases ABCN; 
     constant_power_A 100+100j; 
     constant_power_B 100+100j; 
     constant_power_C 100+100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1648 { 
     name R5-12-47-3_load_86; 
     parent R5-12-47-3_meter_86; 
     phases AN; 
     constant_power_A 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1649 { 
     name R5-12-47-3_load_87; 
     parent R5-12-47-3_meter_87; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1650 { 
     name R5-12-47-3_load_88; 
     parent R5-12-47-3_meter_88; 
     phases BN; 
     constant_power_B 279+162j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1651 { 
     name R5-12-47-3_load_89; 
     parent R5-12-47-3_meter_89; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 1332+666j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1652 { 
     name R5-12-47-3_load_90; 
     parent R5-12-47-3_meter_90; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 666+333j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1653 { 
     name R5-12-47-3_load_91; 
     parent R5-12-47-3_meter_91; 
     phases BN; 
     constant_power_B 3220+2000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1654 { 
     name R5-12-47-3_load_92; 
     parent R5-12-47-3_meter_92; 
     phases BN; 
     constant_power_B 525+275j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1655 { 
     name R5-12-47-3_load_93; 
     parent R5-12-47-3_meter_93; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1656 { 
     name R5-12-47-3_load_94; 
     parent R5-12-47-3_meter_94; 
     phases AN; 
     constant_power_A 1500+9300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1657 { 
     name R5-12-47-3_load_95; 
     parent R5-12-47-3_meter_95; 
     phases AN; 
     constant_power_A 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1658 { 
     name R5-12-47-3_load_96; 
     parent R5-12-47-3_meter_96; 
     phases ABCN; 
     constant_power_A 2690+1760j; 
     constant_power_B 2620+1620j; 
     constant_power_C 2770+1630j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1659 { 
     name R5-12-47-3_load_97; 
     parent R5-12-47-3_meter_97; 
     phases AN; 
     constant_power_A 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1660 { 
     name R5-12-47-3_load_98; 
     parent R5-12-47-3_meter_98; 
     phases AN; 
     constant_power_A 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1661 { 
     name R5-12-47-3_load_99; 
     parent R5-12-47-3_meter_99; 
     phases CN; 
     constant_power_C 647.9+336.3j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1662 { 
     name R5-12-47-3_load_100; 
     parent R5-12-47-3_meter_100; 
     phases CN; 
     constant_power_C 214+122j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1663 { 
     name R5-12-47-3_load_101; 
     parent R5-12-47-3_meter_101; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1664 { 
     name R5-12-47-3_load_102; 
     parent R5-12-47-3_meter_102; 
     phases ABCN; 
     constant_power_A 1998+999j; 
     constant_power_B 50+50j; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1665 { 
     name R5-12-47-3_load_103; 
     parent R5-12-47-3_meter_103; 
     phases AN; 
     constant_power_A 4012+2108j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1666 { 
     name R5-12-47-3_load_104; 
     parent R5-12-47-3_meter_104; 
     phases CN; 
     constant_power_C 1300+800j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1667 { 
     name R5-12-47-3_load_105; 
     parent R5-12-47-3_meter_105; 
     phases AN; 
     constant_power_A 468+252j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1668 { 
     name R5-12-47-3_load_106; 
     parent R5-12-47-3_meter_106; 
     phases CN; 
     constant_power_C 3996+1998j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1669 { 
     name R5-12-47-3_load_107; 
     parent R5-12-47-3_meter_107; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1670 { 
     name R5-12-47-3_load_108; 
     parent R5-12-47-3_meter_108; 
     phases CN; 
     constant_power_C 1810+11200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1671 { 
     name R5-12-47-3_load_109; 
     parent R5-12-47-3_meter_109; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 10272+6336j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1672 { 
     name R5-12-47-3_load_110; 
     parent R5-12-47-3_meter_110; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 5070+3055j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1673 { 
     name R5-12-47-3_load_111; 
     parent R5-12-47-3_meter_111; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 1998+999j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1674 { 
     name R5-12-47-3_load_112; 
     parent R5-12-47-3_meter_112; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 129+72j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1675 { 
     name R5-12-47-3_load_113; 
     parent R5-12-47-3_meter_113; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 838.2+4752j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1676 { 
     name R5-12-47-3_load_114; 
     parent R5-12-47-3_meter_114; 
     phases BN; 
     constant_power_B 162+78j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1677 { 
     name R5-12-47-3_load_115; 
     parent R5-12-47-3_meter_115; 
     phases BN; 
     constant_power_B 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1678 { 
     name R5-12-47-3_load_116; 
     parent R5-12-47-3_meter_116; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1679 { 
     name R5-12-47-3_load_117; 
     parent R5-12-47-3_meter_117; 
     phases CN; 
     constant_power_C 5328+2664j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1680 { 
     name R5-12-47-3_load_118; 
     parent R5-12-47-3_meter_118; 
     phases CN; 
     constant_power_C 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1681 { 
     name R5-12-47-3_load_119; 
     parent R5-12-47-3_meter_119; 
     phases AN; 
     constant_power_A 476+248j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1682 { 
     name R5-12-47-3_load_120; 
     parent R5-12-47-3_meter_120; 
     phases BCN; 
     constant_power_B 5520+4700j; 
     constant_power_C 2170+700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1683 { 
     name R5-12-47-3_load_121; 
     parent R5-12-47-3_meter_121; 
     phases BN; 
     constant_power_B 352+184.8j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1684 { 
     name R5-12-47-3_load_122; 
     parent R5-12-47-3_meter_122; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1685 { 
     name R5-12-47-3_load_123; 
     parent R5-12-47-3_meter_123; 
     phases BN; 
     constant_power_B 1400+900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1686 { 
     name R5-12-47-3_load_124; 
     parent R5-12-47-3_meter_124; 
     phases BN; 
     constant_power_B 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1687 { 
     name R5-12-47-3_load_125; 
     parent R5-12-47-3_meter_125; 
     phases CN; 
     constant_power_C 1332+666j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1688 { 
     name R5-12-47-3_load_126; 
     parent R5-12-47-3_meter_126; 
     phases BN; 
     constant_power_B 1670+10300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1689 { 
     name R5-12-47-3_load_127; 
     parent R5-12-47-3_meter_127; 
     phases BN; 
     constant_power_B 1710+918j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1690 { 
     name R5-12-47-3_load_128; 
     parent R5-12-47-3_meter_128; 
     phases ABCN; 
     constant_power_A 1560+9700j; 
     constant_power_B 1560+9700j; 
     constant_power_C 1560+9700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1691 { 
     name R5-12-47-3_load_129; 
     parent R5-12-47-3_meter_129; 
     phases BN; 
     constant_power_B 900+600j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1692 { 
     name R5-12-47-3_load_130; 
     parent R5-12-47-3_meter_130; 
     phases BN; 
     constant_power_B 1120+644j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1693 { 
     name R5-12-47-3_load_131; 
     parent R5-12-47-3_meter_131; 
     phases ABCN; 
     constant_power_A 1998+999j; 
     constant_power_B 50+50j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1694 { 
     name R5-12-47-3_load_132; 
     parent R5-12-47-3_meter_132; 
     phases AN; 
     constant_power_A 1500+900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1695 { 
     name R5-12-47-3_load_133; 
     parent R5-12-47-3_meter_133; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1696 { 
     name R5-12-47-3_load_134; 
     parent R5-12-47-3_meter_134; 
     phases ABCN;
     constant_power_A 50+50j; 
     constant_power_B 413.4+2262j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1697 { 
     name R5-12-47-3_load_135; 
     parent R5-12-47-3_meter_135; 
     phases CN; 
     constant_power_C 6000+3000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1698 { 
     name R5-12-47-3_load_136; 
     parent R5-12-47-3_meter_136; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 1250+7800j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1699 { 
     name R5-12-47-3_load_137; 
     parent R5-12-47-3_meter_137; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 1100+700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1700 { 
     name R5-12-47-3_load_138; 
     parent R5-12-47-3_meter_138; 
     phases ABCN; 
     constant_power_A 4600+2850j; 
     constant_power_B 4600+2850j; 
     constant_power_C 4600+2850j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1701 { 
     name R5-12-47-3_load_139; 
     parent R5-12-47-3_meter_139; 
     phases BN; 
     constant_power_B 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1702 { 
     name R5-12-47-3_load_140; 
     parent R5-12-47-3_meter_140; 
     phases BN; 
     constant_power_B 1332+666j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1703 { 
     name R5-12-47-3_load_141; 
     parent R5-12-47-3_meter_141; 
     phases CN; 
     constant_power_C 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1704 { 
     name R5-12-47-3_load_142; 
     parent R5-12-47-3_meter_142; 
     phases CN; 
     constant_power_C 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1705 { 
     name R5-12-47-3_load_143; 
     parent R5-12-47-3_meter_143; 
     phases CN; 
     constant_power_C 1332+666j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1706 { 
     name R5-12-47-3_load_144; 
     parent R5-12-47-3_meter_144; 
     phases CN; 
     constant_power_C 5328+2664j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1707 { 
     name R5-12-47-3_load_145; 
     parent R5-12-47-3_meter_145; 
     phases BCN; 
     constant_power_B 2500+2900j; 
     constant_power_C 2300+100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1708 { 
     name R5-12-47-3_load_146; 
     parent R5-12-47-3_meter_146; 
     phases BN; 
     constant_power_B 3650+2260j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1709 { 
     name R5-12-47-3_load_147; 
     parent R5-12-47-3_meter_147; 
     phases BN; 
     constant_power_B 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1710 { 
     name R5-12-47-3_load_148; 
     parent R5-12-47-3_meter_148; 
     phases ABCN; 
     constant_power_A 2150+1330j; 
     constant_power_B 2150+1330j; 
     constant_power_C 2150+1330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1711 { 
     name R5-12-47-3_load_149; 
     parent R5-12-47-3_meter_149; 
     phases AN; 
     constant_power_A 2300+1400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1712 { 
     name R5-12-47-3_load_150; 
     parent R5-12-47-3_meter_150; 
     phases AN; 
     constant_power_A 7300+4500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1713 { 
     name R5-12-47-3_load_151; 
     parent R5-12-47-3_meter_151; 
     phases BN; 
     constant_power_B 3890+2410j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1714 { 
     name R5-12-47-3_load_152; 
     parent R5-12-47-3_meter_152; 
     phases BN; 
     constant_power_B 600+400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1715 { 
     name R5-12-47-3_load_153; 
     parent R5-12-47-3_meter_153; 
     phases BN; 
     constant_power_B 30.4+156j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1716 { 
     name R5-12-47-3_load_154; 
     parent R5-12-47-3_meter_154; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1717 { 
     name R5-12-47-3_load_155; 
     parent R5-12-47-3_meter_155; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 300+200j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1718 { 
     name R5-12-47-3_load_156; 
     parent R5-12-47-3_meter_156; 
     phases CN; 
     constant_power_C 5800+3600j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1719 { 
     name R5-12-47-3_load_157; 
     parent R5-12-47-3_meter_157; 
     phases CN; 
     constant_power_C 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1720 { 
     name R5-12-47-3_load_158; 
     parent R5-12-47-3_meter_158; 
     phases CN; 
     constant_power_C 400+200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1721 { 
     name R5-12-47-3_load_159; 
     parent R5-12-47-3_meter_159; 
     phases BN; 
     constant_power_B 7000+4300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1722 { 
     name R5-12-47-3_load_160; 
     parent R5-12-47-3_meter_160; 
     phases CN; 
     constant_power_C 1144+572j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1723 { 
     name R5-12-47-3_load_161; 
     parent R5-12-47-3_meter_161; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1724 { 
     name R5-12-47-3_load_162; 
     parent R5-12-47-3_meter_162; 
     phases CN; 
     constant_power_C 53.1+276j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1725 { 
     name R5-12-47-3_load_163; 
     parent R5-12-47-3_meter_163; 
     phases CN; 
     constant_power_C 7371+4410j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1726 { 
     name R5-12-47-3_load_164; 
     parent R5-12-47-3_meter_164; 
     phases AN; 
     constant_power_A 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1727 { 
     name R5-12-47-3_load_165; 
     parent R5-12-47-3_meter_165; 
     phases CN; 
     constant_power_C 2130+1230j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1728 { 
     name R5-12-47-3_load_166; 
     parent R5-12-47-3_meter_166; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 900+600j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1729 { 
     name R5-12-47-3_load_167; 
     parent R5-12-47-3_meter_167; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1730 { 
     name R5-12-47-3_load_168; 
     parent R5-12-47-3_meter_168; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 50+50j; 
     constant_power_C 1840+11400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1731 { 
     name R5-12-47-3_load_169; 
     parent R5-12-47-3_meter_169; 
     phases BN; 
     constant_power_B 3996+1998j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1732 { 
     name R5-12-47-3_load_170; 
     parent R5-12-47-3_meter_170; 
     phases AN; 
     constant_power_A 3330+1665j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1733 { 
     name R5-12-47-3_load_171; 
     parent R5-12-47-3_meter_171; 
     phases AN; 
     constant_power_A 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1734 { 
     name R5-12-47-3_load_172; 
     parent R5-12-47-3_meter_172; 
     phases ABCN; 
     constant_power_A 50+50j; 
     constant_power_B 1998+999j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1735 { 
     name R5-12-47-3_load_173; 
     parent R5-12-47-3_meter_173; 
     phases ABCN; 
     constant_power_A 5350+3310j; 
     constant_power_B 5350+3310j; 
     constant_power_C 5350+3310j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1736 { 
     name R5-12-47-3_load_174; 
     parent R5-12-47-3_meter_174; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1737 { 
     name R5-12-47-3_load_175; 
     parent R5-12-47-3_meter_175; 
     phases ABCN; 
     constant_power_A 77+395j; 
     constant_power_B 50+50j; 
     constant_power_C 50+50j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1738 { 
     name R5-12-47-3_load_176; 
     parent R5-12-47-3_meter_176; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1739 { 
     name R5-12-47-3_load_177; 
     parent R5-12-47-3_meter_177; 
     phases CN; 
     constant_power_C 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1740 { 
     name R5-12-47-3_load_178; 
     parent R5-12-47-3_meter_178; 
     phases CN; 
     constant_power_C 100+100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1741 { 
     name R5-12-47-3_load_179; 
     parent R5-12-47-3_meter_179; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1742 { 
     name R5-12-47-3_load_180; 
     parent R5-12-47-3_meter_180; 
     phases CN; 
     constant_power_C 62.5+310j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1743 { 
     name R5-12-47-3_load_181; 
     parent R5-12-47-3_meter_181; 
     phases BN; 
     constant_power_B 1998+999j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1744 { 
     name R5-12-47-3_load_182; 
     parent R5-12-47-3_meter_182; 
     phases BN; 
     constant_power_B 509.2+3002j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:5333 { 
     name R5-12-47-3_meter_1; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5334 { 
     name R5-12-47-3_meter_2; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5335 { 
     name R5-12-47-3_meter_3; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5336 { 
     name R5-12-47-3_meter_4; 
     phases ACN; 
     nominal_voltage 480; 
} 

object meter:5337 { 
     name R5-12-47-3_meter_5; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5338 { 
     name R5-12-47-3_meter_6; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5339 { 
     name R5-12-47-3_meter_7; 
     phases ACN; 
     nominal_voltage 480; 
} 

object meter:5340 { 
     name R5-12-47-3_meter_8; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5341 { 
     name R5-12-47-3_meter_9; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5342 { 
     name R5-12-47-3_meter_10; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5343 { 
     name R5-12-47-3_meter_11; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5344 { 
     name R5-12-47-3_meter_12; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5345 { 
     name R5-12-47-3_meter_13; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5346 { 
     name R5-12-47-3_meter_14; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5347 { 
     name R5-12-47-3_meter_15; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5348 { 
     name R5-12-47-3_meter_16; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5349 { 
     name R5-12-47-3_meter_17; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5350 { 
     name R5-12-47-3_meter_18; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5351 { 
     name R5-12-47-3_meter_19; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5352 { 
     name R5-12-47-3_meter_20; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5353 { 
     name R5-12-47-3_meter_21; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5354 { 
     name R5-12-47-3_meter_22; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5355 { 
     name R5-12-47-3_meter_23; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5356 { 
     name R5-12-47-3_meter_24; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5357 { 
     name R5-12-47-3_meter_25; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5358 { 
     name R5-12-47-3_meter_26; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5359 { 
     name R5-12-47-3_meter_27; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5360 { 
     name R5-12-47-3_meter_28; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5361 { 
     name R5-12-47-3_meter_29; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5362 { 
     name R5-12-47-3_meter_30; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5363 { 
     name R5-12-47-3_meter_31; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5364 { 
     name R5-12-47-3_meter_32; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5365 { 
     name R5-12-47-3_meter_33; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5366 { 
     name R5-12-47-3_meter_34; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5367 { 
     name R5-12-47-3_meter_35; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5368 { 
     name R5-12-47-3_meter_36; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5369 { 
     name R5-12-47-3_meter_37; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5370 { 
     name R5-12-47-3_meter_38; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5371 { 
     name R5-12-47-3_meter_39; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5372 { 
     name R5-12-47-3_meter_40; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5373 { 
     name R5-12-47-3_meter_41; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5374 { 
     name R5-12-47-3_meter_42; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5375 { 
     name R5-12-47-3_meter_43; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5376 { 
     name R5-12-47-3_meter_44; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5377 { 
     name R5-12-47-3_meter_45; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:5378 { 
     name R5-12-47-3_meter_46; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5379 { 
     name R5-12-47-3_meter_47; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5380 { 
     name R5-12-47-3_meter_48; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5381 { 
     name R5-12-47-3_meter_49; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5382 { 
     name R5-12-47-3_meter_50; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5383 { 
     name R5-12-47-3_meter_51; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5384 { 
     name R5-12-47-3_meter_52; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5385 { 
     name R5-12-47-3_meter_53; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5386 { 
     name R5-12-47-3_meter_54; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5387 { 
     name R5-12-47-3_meter_55; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5388 { 
     name R5-12-47-3_meter_56; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5389 { 
     name R5-12-47-3_meter_57; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5390 { 
     name R5-12-47-3_meter_58; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5391 { 
     name R5-12-47-3_meter_59; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5392 { 
     name R5-12-47-3_meter_60; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5393 { 
     name R5-12-47-3_meter_61; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5394 { 
     name R5-12-47-3_meter_62; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5395 { 
     name R5-12-47-3_meter_63; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5396 { 
     name R5-12-47-3_meter_64; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5397 { 
     name R5-12-47-3_meter_65; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5398 { 
     name R5-12-47-3_meter_66; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5399 { 
     name R5-12-47-3_meter_67; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5400 { 
     name R5-12-47-3_meter_68; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5401 { 
     name R5-12-47-3_meter_69; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5402 { 
     name R5-12-47-3_meter_70; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5403 { 
     name R5-12-47-3_meter_71; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5404 { 
     name R5-12-47-3_meter_72; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5405 { 
     name R5-12-47-3_meter_73; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5406 { 
     name R5-12-47-3_meter_74; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5407 { 
     name R5-12-47-3_meter_75; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5408 { 
     name R5-12-47-3_meter_76; 
     phases ABN; 
     nominal_voltage 480; 
} 

object meter:5409 { 
     name R5-12-47-3_meter_77; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5410 { 
     name R5-12-47-3_meter_78; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5411 { 
     name R5-12-47-3_meter_79; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5412 { 
     name R5-12-47-3_meter_80; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5413 { 
     name R5-12-47-3_meter_81; 
     phases ABN; 
     nominal_voltage 480; 
} 

object meter:5414 { 
     name R5-12-47-3_meter_82; 
     phases ABN; 
     nominal_voltage 480; 
} 

object meter:5415 { 
     name R5-12-47-3_meter_83; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5416 { 
     name R5-12-47-3_meter_84; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5417 { 
     name R5-12-47-3_meter_85; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5418 { 
     name R5-12-47-3_meter_86; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5419 { 
     name R5-12-47-3_meter_87; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5420 { 
     name R5-12-47-3_meter_88; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5421 { 
     name R5-12-47-3_meter_89; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5422 { 
     name R5-12-47-3_meter_90; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:5423 { 
     name R5-12-47-3_meter_91; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5424 { 
     name R5-12-47-3_meter_92; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5425 { 
     name R5-12-47-3_meter_93; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5426 { 
     name R5-12-47-3_meter_94; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5427 { 
     name R5-12-47-3_meter_95; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5428 { 
     name R5-12-47-3_meter_96; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5429 { 
     name R5-12-47-3_meter_97; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5430 { 
     name R5-12-47-3_meter_98; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5431 { 
     name R5-12-47-3_meter_99; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5432 { 
     name R5-12-47-3_meter_100; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5433 { 
     name R5-12-47-3_meter_101; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5434 { 
     name R5-12-47-3_meter_102; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5435 { 
     name R5-12-47-3_meter_103; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5436 { 
     name R5-12-47-3_meter_104; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5437 { 
     name R5-12-47-3_meter_105; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5438 { 
     name R5-12-47-3_meter_106; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5439 { 
     name R5-12-47-3_meter_107; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5440 { 
     name R5-12-47-3_meter_108; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5441 { 
     name R5-12-47-3_meter_109; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5442 { 
     name R5-12-47-3_meter_110; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5443 { 
     name R5-12-47-3_meter_111; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5444 { 
     name R5-12-47-3_meter_112; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5445 { 
     name R5-12-47-3_meter_113; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5446 { 
     name R5-12-47-3_meter_114; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5447 { 
     name R5-12-47-3_meter_115; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5448 { 
     name R5-12-47-3_meter_116; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5449 { 
     name R5-12-47-3_meter_117; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5450 { 
     name R5-12-47-3_meter_118; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5451 { 
     name R5-12-47-3_meter_119; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5452 { 
     name R5-12-47-3_meter_120; 
     phases BCN; 
     nominal_voltage 480; 
} 

object meter:5453 { 
     name R5-12-47-3_meter_121; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5454 { 
     name R5-12-47-3_meter_122; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5455 { 
     name R5-12-47-3_meter_123; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5456 { 
     name R5-12-47-3_meter_124; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5457 { 
     name R5-12-47-3_meter_125; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5458 { 
     name R5-12-47-3_meter_126; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5459 { 
     name R5-12-47-3_meter_127; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5460 { 
     name R5-12-47-3_meter_128; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5461 { 
     name R5-12-47-3_meter_129; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5462 { 
     name R5-12-47-3_meter_130; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5463 { 
     name R5-12-47-3_meter_131; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5464 { 
     name R5-12-47-3_meter_132; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5465 { 
     name R5-12-47-3_meter_133; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5466 { 
     name R5-12-47-3_meter_134; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5467 { 
     name R5-12-47-3_meter_135; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5468 { 
     name R5-12-47-3_meter_136; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5469 { 
     name R5-12-47-3_meter_137; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5470 { 
     name R5-12-47-3_meter_138; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5471 { 
     name R5-12-47-3_meter_139; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5472 { 
     name R5-12-47-3_meter_140; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5473 { 
     name R5-12-47-3_meter_141; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5474 { 
     name R5-12-47-3_meter_142; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5475 { 
     name R5-12-47-3_meter_143; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5476 { 
     name R5-12-47-3_meter_144; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5477 { 
     name R5-12-47-3_meter_145; 
     phases BCN; 
     nominal_voltage 480; 
} 

object meter:5478 { 
     name R5-12-47-3_meter_146; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5479 { 
     name R5-12-47-3_meter_147; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5480 { 
     name R5-12-47-3_meter_148; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5481 { 
     name R5-12-47-3_meter_149; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5482 { 
     name R5-12-47-3_meter_150; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5483 { 
     name R5-12-47-3_meter_151; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5484 { 
     name R5-12-47-3_meter_152; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5485 { 
     name R5-12-47-3_meter_153; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5486 { 
     name R5-12-47-3_meter_154; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5487 { 
     name R5-12-47-3_meter_155; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:5488 { 
     name R5-12-47-3_meter_156; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5489 { 
     name R5-12-47-3_meter_157; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5490 { 
     name R5-12-47-3_meter_158; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5491 { 
     name R5-12-47-3_meter_159; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5492 { 
     name R5-12-47-3_meter_160; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5493 { 
     name R5-12-47-3_meter_161; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5494 { 
     name R5-12-47-3_meter_162; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5495 { 
     name R5-12-47-3_meter_163; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5496 { 
     name R5-12-47-3_meter_164; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5497 { 
     name R5-12-47-3_meter_165; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5498 { 
     name R5-12-47-3_meter_166; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5499 { 
     name R5-12-47-3_meter_167; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5500 { 
     name R5-12-47-3_meter_168; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5501 { 
     name R5-12-47-3_meter_169; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5502 { 
     name R5-12-47-3_meter_170; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5503 { 
     name R5-12-47-3_meter_171; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:5504 { 
     name R5-12-47-3_meter_172; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5505 { 
     name R5-12-47-3_meter_173; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5506 { 
     name R5-12-47-3_meter_174; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5507 { 
     name R5-12-47-3_meter_175; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:5508 { 
     name R5-12-47-3_meter_176; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5509 { 
     name R5-12-47-3_meter_177; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5510 { 
     name R5-12-47-3_meter_178; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5511 { 
     name R5-12-47-3_meter_179; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5512 { 
     name R5-12-47-3_meter_180; 
     phases CN; 
     nominal_voltage 480; 
} 

object meter:5513 { 
     name R5-12-47-3_meter_181; 
     phases BN; 
     nominal_voltage 480; 
} 

object meter:5514 { 
     name R5-12-47-3_meter_182; 
     phases BN; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:9655 { 
     name R5-12-47-3_meter_183; 
     phases ABCN; 
     nominal_voltage 7967.43; 
} 

object node:95 { 
     name R5-12-47-3_node_1; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:96 { 
     name R5-12-47-3_node_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:97 { 
     name R5-12-47-3_node_3; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:98 { 
     name R5-12-47-3_node_4; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:99 { 
     name R5-12-47-3_node_5; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:100 { 
     name R5-12-47-3_node_6; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:101 { 
     name R5-12-47-3_node_7; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:102 { 
     name R5-12-47-3_node_8; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:103 { 
     name R5-12-47-3_node_9; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:104 { 
     name R5-12-47-3_node_10; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:105 { 
     name R5-12-47-3_node_11; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:106 { 
     name R5-12-47-3_node_12; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:107 { 
     name R5-12-47-3_node_13; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:108 { 
     name R5-12-47-3_node_14; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:109 { 
     name R5-12-47-3_node_15; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:110 { 
     name R5-12-47-3_node_16; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:111 { 
     name R5-12-47-3_node_17; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:112 { 
     name R5-12-47-3_node_18; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:113 { 
     name R5-12-47-3_node_19; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:114 { 
     name R5-12-47-3_node_20; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:115 { 
     name R5-12-47-3_node_21; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:116 { 
     name R5-12-47-3_node_22; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:117 { 
     name R5-12-47-3_node_23; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:118 { 
     name R5-12-47-3_node_24; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:119 { 
     name R5-12-47-3_node_25; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:120 { 
     name R5-12-47-3_node_26; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:121 { 
     name R5-12-47-3_node_27; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:122 { 
     name R5-12-47-3_node_28; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:123 { 
     name R5-12-47-3_node_29; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:124 { 
     name R5-12-47-3_node_30; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:125 { 
     name R5-12-47-3_node_31; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:126 { 
     name R5-12-47-3_node_32; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:127 { 
     name R5-12-47-3_node_33; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:128 { 
     name R5-12-47-3_node_34; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:129 { 
     name R5-12-47-3_node_35; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:130 { 
     name R5-12-47-3_node_36; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:131 { 
     name R5-12-47-3_node_37; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:132 { 
     name R5-12-47-3_node_38; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:133 { 
     name R5-12-47-3_node_39; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:134 { 
     name R5-12-47-3_node_40; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:135 { 
     name R5-12-47-3_node_41; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:136 { 
     name R5-12-47-3_node_42; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:137 { 
     name R5-12-47-3_node_43; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:138 { 
     name R5-12-47-3_node_44; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:139 { 
     name R5-12-47-3_node_45; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:140 { 
     name R5-12-47-3_node_46; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:141 { 
     name R5-12-47-3_node_47; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:142 { 
     name R5-12-47-3_node_48; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:143 { 
     name R5-12-47-3_node_49; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:144 { 
     name R5-12-47-3_node_50; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:145 { 
     name R5-12-47-3_node_51; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:146 { 
     name R5-12-47-3_node_52; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:147 { 
     name R5-12-47-3_node_53; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:148 { 
     name R5-12-47-3_node_54; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:149 { 
     name R5-12-47-3_node_55; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:150 { 
     name R5-12-47-3_node_56; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:151 { 
     name R5-12-47-3_node_57; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:152 { 
     name R5-12-47-3_node_58; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:153 { 
     name R5-12-47-3_node_59; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:154 { 
     name R5-12-47-3_node_60; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:155 { 
     name R5-12-47-3_node_61; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:156 { 
     name R5-12-47-3_node_62; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:157 { 
     name R5-12-47-3_node_63; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:158 { 
     name R5-12-47-3_node_64; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:159 { 
     name R5-12-47-3_node_65; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:160 { 
     name R5-12-47-3_node_66; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:161 { 
     name R5-12-47-3_node_67; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:162 { 
     name R5-12-47-3_node_68; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:163 { 
     name R5-12-47-3_node_69; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:164 { 
     name R5-12-47-3_node_70; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:165 { 
     name R5-12-47-3_node_71; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:166 { 
     name R5-12-47-3_node_72; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:167 { 
     name R5-12-47-3_node_73; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:168 { 
     name R5-12-47-3_node_74; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:169 { 
     name R5-12-47-3_node_75; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:170 { 
     name R5-12-47-3_node_76; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:171 { 
     name R5-12-47-3_node_77; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:172 { 
     name R5-12-47-3_node_78; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:173 { 
     name R5-12-47-3_node_79; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:174 { 
     name R5-12-47-3_node_80; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:175 { 
     name R5-12-47-3_node_81; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:176 { 
     name R5-12-47-3_node_82; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:177 { 
     name R5-12-47-3_node_83; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:178 { 
     name R5-12-47-3_node_84; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:179 { 
     name R5-12-47-3_node_85; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:180 { 
     name R5-12-47-3_node_86; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:181 { 
     name R5-12-47-3_node_87; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:182 { 
     name R5-12-47-3_node_88; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:183 { 
     name R5-12-47-3_node_89; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:184 { 
     name R5-12-47-3_node_90; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:185 { 
     name R5-12-47-3_node_91; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:186 { 
     name R5-12-47-3_node_92; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:187 { 
     name R5-12-47-3_node_93; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:188 { 
     name R5-12-47-3_node_94; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:189 { 
     name R5-12-47-3_node_95; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:190 { 
     name R5-12-47-3_node_96; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:191 { 
     name R5-12-47-3_node_97; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:192 { 
     name R5-12-47-3_node_98; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:193 { 
     name R5-12-47-3_node_99; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:194 { 
     name R5-12-47-3_node_100; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:195 { 
     name R5-12-47-3_node_101; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:196 { 
     name R5-12-47-3_node_102; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:197 { 
     name R5-12-47-3_node_103; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:198 { 
     name R5-12-47-3_node_104; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:199 { 
     name R5-12-47-3_node_105; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:200 { 
     name R5-12-47-3_node_106; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:201 { 
     name R5-12-47-3_node_107; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:202 { 
     name R5-12-47-3_node_108; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:203 { 
     name R5-12-47-3_node_109; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:204 { 
     name R5-12-47-3_node_110; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:205 { 
     name R5-12-47-3_node_111; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:206 { 
     name R5-12-47-3_node_112; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:207 { 
     name R5-12-47-3_node_113; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:208 { 
     name R5-12-47-3_node_114; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:209 { 
     name R5-12-47-3_node_115; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:210 { 
     name R5-12-47-3_node_116; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:211 { 
     name R5-12-47-3_node_117; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:212 { 
     name R5-12-47-3_node_118; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:213 { 
     name R5-12-47-3_node_119; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:214 { 
     name R5-12-47-3_node_120; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:215 { 
     name R5-12-47-3_node_121; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:216 { 
     name R5-12-47-3_node_122; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:217 { 
     name R5-12-47-3_node_123; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:218 { 
     name R5-12-47-3_node_124; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

//object node { 
//     name R5-12-47-3_node_124_2; 
//     phases ABCN; 
//     voltage_A 7967.43+0.0j; 
//     voltage_B -3983.72-6900j; 
//     voltage_C -3983.72+6900j; 
//     nominal_voltage 7967.43; 
//} 

object node:219 { 
     name R5-12-47-3_node_125; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:220 { 
     name R5-12-47-3_node_126; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:221 { 
     name R5-12-47-3_node_127; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:222 { 
     name R5-12-47-3_node_128; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:223 { 
     name R5-12-47-3_node_129; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:224 { 
     name R5-12-47-3_node_130; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:225 { 
     name R5-12-47-3_node_131; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:226 { 
     name R5-12-47-3_node_132; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:227 { 
     name R5-12-47-3_node_133; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:228 { 
     name R5-12-47-3_node_134; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:229 { 
     name R5-12-47-3_node_135; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:230 { 
     name R5-12-47-3_node_136; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:231 { 
     name R5-12-47-3_node_137; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:232 { 
     name R5-12-47-3_node_138; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:233 { 
     name R5-12-47-3_node_139; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:234 { 
     name R5-12-47-3_node_140; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:235 { 
     name R5-12-47-3_node_141; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:236 { 
     name R5-12-47-3_node_142; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:237 { 
     name R5-12-47-3_node_143; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:238 { 
     name R5-12-47-3_node_144; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:239 { 
     name R5-12-47-3_node_145; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:240 { 
     name R5-12-47-3_node_146; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:241 { 
     name R5-12-47-3_node_147; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:242 { 
     name R5-12-47-3_node_148; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:243 { 
     name R5-12-47-3_node_149; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:244 { 
     name R5-12-47-3_node_150; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:245 { 
     name R5-12-47-3_node_151; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:246 { 
     name R5-12-47-3_node_152; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:247 { 
     name R5-12-47-3_node_153; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:248 { 
     name R5-12-47-3_node_154; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:249 { 
     name R5-12-47-3_node_155; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:250 { 
     name R5-12-47-3_node_156; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:251 { 
     name R5-12-47-3_node_157; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:252 { 
     name R5-12-47-3_node_158; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:253 { 
     name R5-12-47-3_node_159; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:254 { 
     name R5-12-47-3_node_160; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:255 { 
     name R5-12-47-3_node_161; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:256 { 
     name R5-12-47-3_node_162; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:257 { 
     name R5-12-47-3_node_163; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:258 { 
     name R5-12-47-3_node_164; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:259 { 
     name R5-12-47-3_node_165; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:260 { 
     name R5-12-47-3_node_166; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:261 { 
     name R5-12-47-3_node_167; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:262 { 
     name R5-12-47-3_node_168; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:263 { 
     name R5-12-47-3_node_169; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:264 { 
     name R5-12-47-3_node_170; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:265 { 
     name R5-12-47-3_node_171; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:266 { 
     name R5-12-47-3_node_172; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:267 { 
     name R5-12-47-3_node_173; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:268 { 
     name R5-12-47-3_node_174; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:269 { 
     name R5-12-47-3_node_175; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:270 { 
     name R5-12-47-3_node_176; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:271 { 
     name R5-12-47-3_node_177; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:272 { 
     name R5-12-47-3_node_178; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:273 { 
     name R5-12-47-3_node_179; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:274 { 
     name R5-12-47-3_node_180; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:275 { 
     name R5-12-47-3_node_181; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:276 { 
     name R5-12-47-3_node_182; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:277 { 
     name R5-12-47-3_node_183; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:278 { 
     name R5-12-47-3_node_184; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:279 { 
     name R5-12-47-3_node_185; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:280 { 
     name R5-12-47-3_node_186; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:281 { 
     name R5-12-47-3_node_187; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:282 { 
     name R5-12-47-3_node_188; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:283 { 
     name R5-12-47-3_node_189; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:284 { 
     name R5-12-47-3_node_190; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:285 { 
     name R5-12-47-3_node_191; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:286 { 
     name R5-12-47-3_node_192; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:287 { 
     name R5-12-47-3_node_193; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:288 { 
     name R5-12-47-3_node_194; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:289 { 
     name R5-12-47-3_node_195; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:290 { 
     name R5-12-47-3_node_196; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:291 { 
     name R5-12-47-3_node_197; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:292 { 
     name R5-12-47-3_node_198; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:293 { 
     name R5-12-47-3_node_199; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:294 { 
     name R5-12-47-3_node_200; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:295 { 
     name R5-12-47-3_node_201; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:296 { 
     name R5-12-47-3_node_202; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:297 { 
     name R5-12-47-3_node_203; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:298 { 
     name R5-12-47-3_node_204; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:299 { 
     name R5-12-47-3_node_205; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:300 { 
     name R5-12-47-3_node_206; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:301 { 
     name R5-12-47-3_node_207; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:302 { 
     name R5-12-47-3_node_208; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:303 { 
     name R5-12-47-3_node_209; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:304 { 
     name R5-12-47-3_node_210; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:305 { 
     name R5-12-47-3_node_211; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:306 { 
     name R5-12-47-3_node_212; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:307 { 
     name R5-12-47-3_node_213; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:308 { 
     name R5-12-47-3_node_214; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:309 { 
     name R5-12-47-3_node_215; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:310 { 
     name R5-12-47-3_node_216; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:311 { 
     name R5-12-47-3_node_217; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:312 { 
     name R5-12-47-3_node_218; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:313 { 
     name R5-12-47-3_node_219; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:314 { 
     name R5-12-47-3_node_220; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:315 { 
     name R5-12-47-3_node_221; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:316 { 
     name R5-12-47-3_node_222; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:317 { 
     name R5-12-47-3_node_223; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:318 { 
     name R5-12-47-3_node_224; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:319 { 
     name R5-12-47-3_node_225; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:320 { 
     name R5-12-47-3_node_226; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:321 { 
     name R5-12-47-3_node_227; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:322 { 
     name R5-12-47-3_node_228; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:323 { 
     name R5-12-47-3_node_229; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:324 { 
     name R5-12-47-3_node_230; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:325 { 
     name R5-12-47-3_node_231; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:326 { 
     name R5-12-47-3_node_232; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:327 { 
     name R5-12-47-3_node_233; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:328 { 
     name R5-12-47-3_node_234; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:329 { 
     name R5-12-47-3_node_235; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:330 { 
     name R5-12-47-3_node_236; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:331 { 
     name R5-12-47-3_node_237; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:332 { 
     name R5-12-47-3_node_238; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:333 { 
     name R5-12-47-3_node_239; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:334 { 
     name R5-12-47-3_node_240; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:335 { 
     name R5-12-47-3_node_241; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:336 { 
     name R5-12-47-3_node_242; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:337 { 
     name R5-12-47-3_node_243; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:338 { 
     name R5-12-47-3_node_244; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:339 { 
     name R5-12-47-3_node_245; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:340 { 
     name R5-12-47-3_node_246; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:341 { 
     name R5-12-47-3_node_247; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:342 { 
     name R5-12-47-3_node_248; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:343 { 
     name R5-12-47-3_node_249; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:344 { 
     name R5-12-47-3_node_250; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:345 { 
     name R5-12-47-3_node_251; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:346 { 
     name R5-12-47-3_node_252; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:347 { 
     name R5-12-47-3_node_253; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:348 { 
     name R5-12-47-3_node_254; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:349 { 
     name R5-12-47-3_node_255; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:350 { 
     name R5-12-47-3_node_256; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:351 { 
     name R5-12-47-3_node_257; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:352 { 
     name R5-12-47-3_node_258; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:353 { 
     name R5-12-47-3_node_259; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:354 { 
     name R5-12-47-3_node_260; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:355 { 
     name R5-12-47-3_node_261; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:356 { 
     name R5-12-47-3_node_262; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:357 { 
     name R5-12-47-3_node_263; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:358 { 
     name R5-12-47-3_node_264; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:359 { 
     name R5-12-47-3_node_265; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:360 { 
     name R5-12-47-3_node_266; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:361 { 
     name R5-12-47-3_node_267; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:362 { 
     name R5-12-47-3_node_268; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:363 { 
     name R5-12-47-3_node_269; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:364 { 
     name R5-12-47-3_node_270; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:365 { 
     name R5-12-47-3_node_271; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:366 { 
     name R5-12-47-3_node_272; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:367 { 
     name R5-12-47-3_node_273; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:368 { 
     name R5-12-47-3_node_274; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:369 { 
     name R5-12-47-3_node_275; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:370 { 
     name R5-12-47-3_node_276; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:371 { 
     name R5-12-47-3_node_277; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:372 { 
     name R5-12-47-3_node_278; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:373 { 
     name R5-12-47-3_node_279; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:374 { 
     name R5-12-47-3_node_280; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:375 { 
     name R5-12-47-3_node_281; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:376 { 
     name R5-12-47-3_node_282; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:377 { 
     name R5-12-47-3_node_283; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:378 { 
     name R5-12-47-3_node_284; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:379 { 
     name R5-12-47-3_node_285; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:380 { 
     name R5-12-47-3_node_286; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:381 { 
     name R5-12-47-3_node_287; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:382 { 
     name R5-12-47-3_node_288; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:383 { 
     name R5-12-47-3_node_289; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:384 { 
     name R5-12-47-3_node_290; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:385 { 
     name R5-12-47-3_node_291; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:386 { 
     name R5-12-47-3_node_292; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:387 { 
     name R5-12-47-3_node_293; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:388 { 
     name R5-12-47-3_node_294; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:388 { 
     name R5-12-47-3_node_294_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:389 { 
     name R5-12-47-3_node_295; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:390 { 
     name R5-12-47-3_node_296; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:391 { 
     name R5-12-47-3_node_297; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:392 { 
     name R5-12-47-3_node_298; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:393 { 
     name R5-12-47-3_node_299; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:394 { 
     name R5-12-47-3_node_300; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:395 { 
     name R5-12-47-3_node_301; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:396 { 
     name R5-12-47-3_node_302; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:397 { 
     name R5-12-47-3_node_303; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:398 { 
     name R5-12-47-3_node_304; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:399 { 
     name R5-12-47-3_node_305; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:400 { 
     name R5-12-47-3_node_306; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:401 { 
     name R5-12-47-3_node_307; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:402 { 
     name R5-12-47-3_node_308; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:403 { 
     name R5-12-47-3_node_309; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:404 { 
     name R5-12-47-3_node_310; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:405 { 
     name R5-12-47-3_node_311; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:406 { 
     name R5-12-47-3_node_312; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:407 { 
     name R5-12-47-3_node_313; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:408 { 
     name R5-12-47-3_node_314; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:409 { 
     name R5-12-47-3_node_315; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:410 { 
     name R5-12-47-3_node_316; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:411 { 
     name R5-12-47-3_node_317; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:412 { 
     name R5-12-47-3_node_318; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:413 { 
     name R5-12-47-3_node_319; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:414 { 
     name R5-12-47-3_node_320; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:415 { 
     name R5-12-47-3_node_321; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:416 { 
     name R5-12-47-3_node_322; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:417 { 
     name R5-12-47-3_node_323; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:418 { 
     name R5-12-47-3_node_324; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:419 { 
     name R5-12-47-3_node_325; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:420 { 
     name R5-12-47-3_node_326; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:421 { 
     name R5-12-47-3_node_327; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:422 { 
     name R5-12-47-3_node_328; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:423 { 
     name R5-12-47-3_node_329; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:424 { 
     name R5-12-47-3_node_330; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:425 { 
     name R5-12-47-3_node_331; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:426 { 
     name R5-12-47-3_node_332; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:427 { 
     name R5-12-47-3_node_333; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:428 { 
     name R5-12-47-3_node_334; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:9995 { 
     name R5-12-47-3_node_334_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:429 { 
     name R5-12-47-3_node_335; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:430 { 
     name R5-12-47-3_node_336; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:431 { 
     name R5-12-47-3_node_337; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:432 { 
     name R5-12-47-3_node_338; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:433 { 
     name R5-12-47-3_node_339; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:434 { 
     name R5-12-47-3_node_340; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:435 { 
     name R5-12-47-3_node_341; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:436 { 
     name R5-12-47-3_node_342; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:437 { 
     name R5-12-47-3_node_343; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:438 { 
     name R5-12-47-3_node_344; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:439 { 
     name R5-12-47-3_node_345; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:440 { 
     name R5-12-47-3_node_346; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:441 { 
     name R5-12-47-3_node_347; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:442 { 
     name R5-12-47-3_node_348; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:443 { 
     name R5-12-47-3_node_349; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:444 { 
     name R5-12-47-3_node_350; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:445 { 
     name R5-12-47-3_node_351; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:446 { 
     name R5-12-47-3_node_352; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:447 { 
     name R5-12-47-3_node_353; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:448 { 
     name R5-12-47-3_node_354; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:449 { 
     name R5-12-47-3_node_355; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:450 { 
     name R5-12-47-3_node_356; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:451 { 
     name R5-12-47-3_node_357; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:452 { 
     name R5-12-47-3_node_358; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:453 { 
     name R5-12-47-3_node_359; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:454 { 
     name R5-12-47-3_node_360; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:455 { 
     name R5-12-47-3_node_361; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:456 { 
     name R5-12-47-3_node_362; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:457 { 
     name R5-12-47-3_node_363; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:458 { 
     name R5-12-47-3_node_364; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:459 { 
     name R5-12-47-3_node_365; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:460 { 
     name R5-12-47-3_node_366; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:461 { 
     name R5-12-47-3_node_367; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:462 { 
     name R5-12-47-3_node_368; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:463 { 
     name R5-12-47-3_node_369; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:464 { 
     name R5-12-47-3_node_370; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:465 { 
     name R5-12-47-3_node_371; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:466 { 
     name R5-12-47-3_node_372; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:467 { 
     name R5-12-47-3_node_373; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:468 { 
     name R5-12-47-3_node_374; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:469 { 
     name R5-12-47-3_node_375; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:470 { 
     name R5-12-47-3_node_376; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:471 { 
     name R5-12-47-3_node_377; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:472 { 
     name R5-12-47-3_node_378; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:473 { 
     name R5-12-47-3_node_379; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:474 { 
     name R5-12-47-3_node_380; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:475 { 
     name R5-12-47-3_node_381; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:476 { 
     name R5-12-47-3_node_382; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:477 { 
     name R5-12-47-3_node_383; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:478 { 
     name R5-12-47-3_node_384; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:479 { 
     name R5-12-47-3_node_385; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:480 { 
     name R5-12-47-3_node_386; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:481 { 
     name R5-12-47-3_node_387; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:482 { 
     name R5-12-47-3_node_388; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:483 { 
     name R5-12-47-3_node_389; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:484 { 
     name R5-12-47-3_node_390; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:485 { 
     name R5-12-47-3_node_391; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:486 { 
     name R5-12-47-3_node_392; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:487 { 
     name R5-12-47-3_node_393; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:488 { 
     name R5-12-47-3_node_394; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:489 { 
     name R5-12-47-3_node_395; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:490 { 
     name R5-12-47-3_node_396; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:491 { 
     name R5-12-47-3_node_397; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:492 { 
     name R5-12-47-3_node_398; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:493 { 
     name R5-12-47-3_node_399; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:494 { 
     name R5-12-47-3_node_400; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:495 { 
     name R5-12-47-3_node_401; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:496 { 
     name R5-12-47-3_node_402; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:497 { 
     name R5-12-47-3_node_403; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:498 { 
     name R5-12-47-3_node_404; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:499 { 
     name R5-12-47-3_node_405; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:500 { 
     name R5-12-47-3_node_406; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:501 { 
     name R5-12-47-3_node_407; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:502 { 
     name R5-12-47-3_node_408; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:503 { 
     name R5-12-47-3_node_409; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:504 { 
     name R5-12-47-3_node_410; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:505 { 
     name R5-12-47-3_node_411; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:506 { 
     name R5-12-47-3_node_412; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:507 { 
     name R5-12-47-3_node_413; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:508 { 
     name R5-12-47-3_node_414; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:509 { 
     name R5-12-47-3_node_415; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:510 { 
     name R5-12-47-3_node_416; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:511 { 
     name R5-12-47-3_node_417; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:512 { 
     name R5-12-47-3_node_418; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:513 { 
     name R5-12-47-3_node_419; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:514 { 
     name R5-12-47-3_node_420; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:515 { 
     name R5-12-47-3_node_421; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:516 { 
     name R5-12-47-3_node_422; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:517 { 
     name R5-12-47-3_node_423; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:518 { 
     name R5-12-47-3_node_424; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:519 { 
     name R5-12-47-3_node_425; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:520 { 
     name R5-12-47-3_node_426; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:521 { 
     name R5-12-47-3_node_427; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:522 { 
     name R5-12-47-3_node_428; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:523 { 
     name R5-12-47-3_node_429; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:524 { 
     name R5-12-47-3_node_430; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:525 { 
     name R5-12-47-3_node_431; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:526 { 
     name R5-12-47-3_node_432; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:527 { 
     name R5-12-47-3_node_433; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:528 { 
     name R5-12-47-3_node_434; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:529 { 
     name R5-12-47-3_node_435; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:530 { 
     name R5-12-47-3_node_436; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:531 { 
     name R5-12-47-3_node_437; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:532 { 
     name R5-12-47-3_node_438; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:533 { 
     name R5-12-47-3_node_439; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:534 { 
     name R5-12-47-3_node_440; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:535 { 
     name R5-12-47-3_node_441; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:536 { 
     name R5-12-47-3_node_442; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:537 { 
     name R5-12-47-3_node_443; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:538 { 
     name R5-12-47-3_node_444; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:539 { 
     name R5-12-47-3_node_445; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:540 { 
     name R5-12-47-3_node_446; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:541 { 
     name R5-12-47-3_node_447; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:542 { 
     name R5-12-47-3_node_448; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:543 { 
     name R5-12-47-3_node_449; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:544 { 
     name R5-12-47-3_node_450; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:545 { 
     name R5-12-47-3_node_451; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:546 { 
     name R5-12-47-3_node_452; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:547 { 
     name R5-12-47-3_node_453; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:548 { 
     name R5-12-47-3_node_454; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:549 { 
     name R5-12-47-3_node_455; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:550 { 
     name R5-12-47-3_node_456; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:551 { 
     name R5-12-47-3_node_457; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:552 { 
     name R5-12-47-3_node_458; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:553 { 
     name R5-12-47-3_node_459; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:554 { 
     name R5-12-47-3_node_460; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:555 { 
     name R5-12-47-3_node_461; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:556 { 
     name R5-12-47-3_node_462; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:557 { 
     name R5-12-47-3_node_463; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:558 { 
     name R5-12-47-3_node_464; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:559 { 
     name R5-12-47-3_node_465; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:560 { 
     name R5-12-47-3_node_466; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:561 { 
     name R5-12-47-3_node_467; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:562 { 
     name R5-12-47-3_node_468; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:563 { 
     name R5-12-47-3_node_469; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:564 { 
     name R5-12-47-3_node_470; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:565 { 
     name R5-12-47-3_node_471; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:566 { 
     name R5-12-47-3_node_472; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:567 { 
     name R5-12-47-3_node_473; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:568 { 
     name R5-12-47-3_node_474; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:569 { 
     name R5-12-47-3_node_475; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:570 { 
     name R5-12-47-3_node_476; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:571 { 
     name R5-12-47-3_node_477; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:572 { 
     name R5-12-47-3_node_478; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:573 { 
     name R5-12-47-3_node_479; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:574 { 
     name R5-12-47-3_node_480; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:575 { 
     name R5-12-47-3_node_481; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:576 { 
     name R5-12-47-3_node_482; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:577 { 
     name R5-12-47-3_node_483; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:578 { 
     name R5-12-47-3_node_484; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:579 { 
     name R5-12-47-3_node_485; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:580 { 
     name R5-12-47-3_node_486; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:581 { 
     name R5-12-47-3_node_487; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

//object node:9999 { 
//     name R5-12-47-3_node_487_2; 
//     phases ABCN; 
//     voltage_A 7967.43+0.0j; 
//     voltage_B -3983.72-6900j; 
//     voltage_C -3983.72+6900j; 
//     nominal_voltage 7967.43; 
//} 

object node:582 { 
     name R5-12-47-3_node_488; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:583 { 
     name R5-12-47-3_node_489; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:584 { 
     name R5-12-47-3_node_490; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:585 { 
     name R5-12-47-3_node_491; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:586 { 
     name R5-12-47-3_node_492; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:587 { 
     name R5-12-47-3_node_493; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:588 { 
     name R5-12-47-3_node_494; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:589 { 
     name R5-12-47-3_node_495; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:590 { 
     name R5-12-47-3_node_496; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:591 { 
     name R5-12-47-3_node_497; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:592 { 
     name R5-12-47-3_node_498; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:593 { 
     name R5-12-47-3_node_499; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:594 { 
     name R5-12-47-3_node_500; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:595 { 
     name R5-12-47-3_node_501; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:596 { 
     name R5-12-47-3_node_502; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:597 { 
     name R5-12-47-3_node_503; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:598 { 
     name R5-12-47-3_node_504; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:599 { 
     name R5-12-47-3_node_505; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:600 { 
     name R5-12-47-3_node_506; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:601 { 
     name R5-12-47-3_node_507; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:602 { 
     name R5-12-47-3_node_508; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:603 { 
     name R5-12-47-3_node_509; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:604 { 
     name R5-12-47-3_node_510; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:605 { 
     name R5-12-47-3_node_511; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:606 { 
     name R5-12-47-3_node_512; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:607 { 
     name R5-12-47-3_node_513; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:608 { 
     name R5-12-47-3_node_514; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:609 { 
     name R5-12-47-3_node_515; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:610 { 
     name R5-12-47-3_node_516; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:611 { 
     name R5-12-47-3_node_517; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:612 { 
     name R5-12-47-3_node_518; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:613 { 
     name R5-12-47-3_node_519; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:614 { 
     name R5-12-47-3_node_520; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:615 { 
     name R5-12-47-3_node_521; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:616 { 
     name R5-12-47-3_node_522; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:617 { 
     name R5-12-47-3_node_523; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:618 { 
     name R5-12-47-3_node_524; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:619 { 
     name R5-12-47-3_node_525; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:620 { 
     name R5-12-47-3_node_526; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:621 { 
     name R5-12-47-3_node_527; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:622 { 
     name R5-12-47-3_node_528; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:623 { 
     name R5-12-47-3_node_529; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:624 { 
     name R5-12-47-3_node_530; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:625 { 
     name R5-12-47-3_node_531; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:626 { 
     name R5-12-47-3_node_532; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:627 { 
     name R5-12-47-3_node_533; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:628 { 
     name R5-12-47-3_node_534; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:629 { 
     name R5-12-47-3_node_535; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:630 { 
     name R5-12-47-3_node_536; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:631 { 
     name R5-12-47-3_node_537; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:632 { 
     name R5-12-47-3_node_538; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:633 { 
     name R5-12-47-3_node_539; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:634 { 
     name R5-12-47-3_node_540; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:635 { 
     name R5-12-47-3_node_541; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:636 { 
     name R5-12-47-3_node_542; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:637 { 
     name R5-12-47-3_node_543; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:638 { 
     name R5-12-47-3_node_544; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:639 { 
     name R5-12-47-3_node_545; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:640 { 
     name R5-12-47-3_node_546; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:641 { 
     name R5-12-47-3_node_547; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:642 { 
     name R5-12-47-3_node_548; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:643 { 
     name R5-12-47-3_node_549; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:644 { 
     name R5-12-47-3_node_550; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:645 { 
     name R5-12-47-3_node_551; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:646 { 
     name R5-12-47-3_node_552; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:647 { 
     name R5-12-47-3_node_553; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:648 { 
     name R5-12-47-3_node_554; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:649 { 
     name R5-12-47-3_node_555; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:650 { 
     name R5-12-47-3_node_556; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:651 { 
     name R5-12-47-3_node_557; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:652 { 
     name R5-12-47-3_node_558; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:653 { 
     name R5-12-47-3_node_559; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:654 { 
     name R5-12-47-3_node_560; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:655 { 
     name R5-12-47-3_node_561; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:656 { 
     name R5-12-47-3_node_562; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:657 { 
     name R5-12-47-3_node_563; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:658 { 
     name R5-12-47-3_node_564; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:659 { 
     name R5-12-47-3_node_565; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:660 { 
     name R5-12-47-3_node_566; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:661 { 
     name R5-12-47-3_node_567; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:662 { 
     name R5-12-47-3_node_568; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:663 { 
     name R5-12-47-3_node_569; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:664 { 
     name R5-12-47-3_node_570; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:665 { 
     name R5-12-47-3_node_571; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:666 { 
     name R5-12-47-3_node_572; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:667 { 
     name R5-12-47-3_node_573; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:668 { 
     name R5-12-47-3_node_574; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:669 { 
     name R5-12-47-3_node_575; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:670 { 
     name R5-12-47-3_node_576; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:671 { 
     name R5-12-47-3_node_577; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:672 { 
     name R5-12-47-3_node_578; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:673 { 
     name R5-12-47-3_node_579; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:674 { 
     name R5-12-47-3_node_580; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:675 { 
     name R5-12-47-3_node_581; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:676 { 
     name R5-12-47-3_node_582; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:677 { 
     name R5-12-47-3_node_583; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:678 { 
     name R5-12-47-3_node_584; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:679 { 
     name R5-12-47-3_node_585; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:680 { 
     name R5-12-47-3_node_586; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:681 { 
     name R5-12-47-3_node_587; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:682 { 
     name R5-12-47-3_node_588; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:683 { 
     name R5-12-47-3_node_589; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:684 { 
     name R5-12-47-3_node_590; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:685 { 
     name R5-12-47-3_node_591; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:686 { 
     name R5-12-47-3_node_592; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:687 { 
     name R5-12-47-3_node_593; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:688 { 
     name R5-12-47-3_node_594; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:689 { 
     name R5-12-47-3_node_595; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:690 { 
     name R5-12-47-3_node_596; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:691 { 
     name R5-12-47-3_node_597; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:692 { 
     name R5-12-47-3_node_598; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:693 { 
     name R5-12-47-3_node_599; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:694 { 
     name R5-12-47-3_node_600; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:695 { 
     name R5-12-47-3_node_601; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:696 { 
     name R5-12-47-3_node_602; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:697 { 
     name R5-12-47-3_node_603; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:698 { 
     name R5-12-47-3_node_604; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:699 { 
     name R5-12-47-3_node_605; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:700 { 
     name R5-12-47-3_node_606; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:701 { 
     name R5-12-47-3_node_607; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:702 { 
     name R5-12-47-3_node_608; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:703 { 
     name R5-12-47-3_node_609; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:704 { 
     name R5-12-47-3_node_610; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:705 { 
     name R5-12-47-3_node_611; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:706 { 
     name R5-12-47-3_node_612; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:707 { 
     name R5-12-47-3_node_613; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:708 { 
     name R5-12-47-3_node_614; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:709 { 
     name R5-12-47-3_node_615; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:710 { 
     name R5-12-47-3_node_616; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:711 { 
     name R5-12-47-3_node_617; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:712 { 
     name R5-12-47-3_node_618; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:713 { 
     name R5-12-47-3_node_619; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:714 { 
     name R5-12-47-3_node_620; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:715 { 
     name R5-12-47-3_node_621; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:716 { 
     name R5-12-47-3_node_622; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:717 { 
     name R5-12-47-3_node_623; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:718 { 
     name R5-12-47-3_node_624; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:719 { 
     name R5-12-47-3_node_625; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:720 { 
     name R5-12-47-3_node_626; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:721 { 
     name R5-12-47-3_node_627; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:722 { 
     name R5-12-47-3_node_628; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:723 { 
     name R5-12-47-3_node_629; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:724 { 
     name R5-12-47-3_node_630; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:725 { 
     name R5-12-47-3_node_631; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:726 { 
     name R5-12-47-3_node_632; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:727 { 
     name R5-12-47-3_node_633; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:728 { 
     name R5-12-47-3_node_634; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:729 { 
     name R5-12-47-3_node_635; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:730 { 
     name R5-12-47-3_node_636; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:731 { 
     name R5-12-47-3_node_637; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:732 { 
     name R5-12-47-3_node_638; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:733 { 
     name R5-12-47-3_node_639; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:734 { 
     name R5-12-47-3_node_640; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:735 { 
     name R5-12-47-3_node_641; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:736 { 
     name R5-12-47-3_node_642; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:737 { 
     name R5-12-47-3_node_643; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:738 { 
     name R5-12-47-3_node_644; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:739 { 
     name R5-12-47-3_node_645; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:740 { 
     name R5-12-47-3_node_646; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:741 { 
     name R5-12-47-3_node_647; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:742 { 
     name R5-12-47-3_node_648; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:743 { 
     name R5-12-47-3_node_649; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:744 { 
     name R5-12-47-3_node_650; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:745 { 
     name R5-12-47-3_node_651; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:746 { 
     name R5-12-47-3_node_652; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:747 { 
     name R5-12-47-3_node_653; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:748 { 
     name R5-12-47-3_node_654; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:749 { 
     name R5-12-47-3_node_655; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:750 { 
     name R5-12-47-3_node_656; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:751 { 
     name R5-12-47-3_node_657; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:752 { 
     name R5-12-47-3_node_658; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:753 { 
     name R5-12-47-3_node_659; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:754 { 
     name R5-12-47-3_node_660; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:755 { 
     name R5-12-47-3_node_661; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:756 { 
     name R5-12-47-3_node_662; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:757 { 
     name R5-12-47-3_node_663; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:758 { 
     name R5-12-47-3_node_664; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:759 { 
     name R5-12-47-3_node_665; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:760 { 
     name R5-12-47-3_node_666; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:761 { 
     name R5-12-47-3_node_667; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:762 { 
     name R5-12-47-3_node_668; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:763 { 
     name R5-12-47-3_node_669; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:764 { 
     name R5-12-47-3_node_670; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:765 { 
     name R5-12-47-3_node_671; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:766 { 
     name R5-12-47-3_node_672; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:767 { 
     name R5-12-47-3_node_673; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:768 { 
     name R5-12-47-3_node_674; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:769 { 
     name R5-12-47-3_node_675; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:770 { 
     name R5-12-47-3_node_676; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:771 { 
     name R5-12-47-3_node_677; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:772 { 
     name R5-12-47-3_node_678; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:773 { 
     name R5-12-47-3_node_679; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:774 { 
     name R5-12-47-3_node_680; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:775 { 
     name R5-12-47-3_node_681; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:776 { 
     name R5-12-47-3_node_682; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:777 { 
     name R5-12-47-3_node_683; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:778 { 
     name R5-12-47-3_node_684; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:779 { 
     name R5-12-47-3_node_685; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:780 { 
     name R5-12-47-3_node_686; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:781 { 
     name R5-12-47-3_node_687; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:782 { 
     name R5-12-47-3_node_688; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:783 { 
     name R5-12-47-3_node_689; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:784 { 
     name R5-12-47-3_node_690; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:785 { 
     name R5-12-47-3_node_691; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:786 { 
     name R5-12-47-3_node_692; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:787 { 
     name R5-12-47-3_node_693; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:788 { 
     name R5-12-47-3_node_694; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:789 { 
     name R5-12-47-3_node_695; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:790 { 
     name R5-12-47-3_node_696; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:791 { 
     name R5-12-47-3_node_697; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:792 { 
     name R5-12-47-3_node_698; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:793 { 
     name R5-12-47-3_node_699; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:794 { 
     name R5-12-47-3_node_700; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:795 { 
     name R5-12-47-3_node_701; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:796 { 
     name R5-12-47-3_node_702; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:797 { 
     name R5-12-47-3_node_703; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:798 { 
     name R5-12-47-3_node_704; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:799 { 
     name R5-12-47-3_node_705; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:800 { 
     name R5-12-47-3_node_706; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:801 { 
     name R5-12-47-3_node_707; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:802 { 
     name R5-12-47-3_node_708; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:803 { 
     name R5-12-47-3_node_709; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:804 { 
     name R5-12-47-3_node_710; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:805 { 
     name R5-12-47-3_node_711; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:806 { 
     name R5-12-47-3_node_712; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:807 { 
     name R5-12-47-3_node_713; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:808 { 
     name R5-12-47-3_node_714; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:809 { 
     name R5-12-47-3_node_715; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:810 { 
     name R5-12-47-3_node_716; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:811 { 
     name R5-12-47-3_node_717; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:812 { 
     name R5-12-47-3_node_718; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:813 { 
     name R5-12-47-3_node_719; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:814 { 
     name R5-12-47-3_node_720; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:815 { 
     name R5-12-47-3_node_721; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:816 { 
     name R5-12-47-3_node_722; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:817 { 
     name R5-12-47-3_node_723; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:818 { 
     name R5-12-47-3_node_724; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:819 { 
     name R5-12-47-3_node_725; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:820 { 
     name R5-12-47-3_node_726; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:821 { 
     name R5-12-47-3_node_727; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:822 { 
     name R5-12-47-3_node_728; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:823 { 
     name R5-12-47-3_node_729; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:824 { 
     name R5-12-47-3_node_730; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:825 { 
     name R5-12-47-3_node_731; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:826 { 
     name R5-12-47-3_node_732; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:827 { 
     name R5-12-47-3_node_733; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:828 { 
     name R5-12-47-3_node_734; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:829 { 
     name R5-12-47-3_node_735; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:830 { 
     name R5-12-47-3_node_736; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:831 { 
     name R5-12-47-3_node_737; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:832 { 
     name R5-12-47-3_node_738; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:833 { 
     name R5-12-47-3_node_739; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:834 { 
     name R5-12-47-3_node_740; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:835 { 
     name R5-12-47-3_node_741; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:836 { 
     name R5-12-47-3_node_742; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:837 { 
     name R5-12-47-3_node_743; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:838 { 
     name R5-12-47-3_node_744; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:839 { 
     name R5-12-47-3_node_745; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:840 { 
     name R5-12-47-3_node_746; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:841 { 
     name R5-12-47-3_node_747; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:842 { 
     name R5-12-47-3_node_748; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:843 { 
     name R5-12-47-3_node_749; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:844 { 
     name R5-12-47-3_node_750; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:845 { 
     name R5-12-47-3_node_751; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:846 { 
     name R5-12-47-3_node_752; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:847 { 
     name R5-12-47-3_node_753; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:848 { 
     name R5-12-47-3_node_754; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:849 { 
     name R5-12-47-3_node_755; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:850 { 
     name R5-12-47-3_node_756; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:851 { 
     name R5-12-47-3_node_757; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:852 { 
     name R5-12-47-3_node_758; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:853 { 
     name R5-12-47-3_node_759; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:854 { 
     name R5-12-47-3_node_760; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:855 { 
     name R5-12-47-3_node_761; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:856 { 
     name R5-12-47-3_node_762; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:857 { 
     name R5-12-47-3_node_763; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:858 { 
     name R5-12-47-3_node_764; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:859 { 
     name R5-12-47-3_node_765; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:860 { 
     name R5-12-47-3_node_766; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:861 { 
     name R5-12-47-3_node_767; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:862 { 
     name R5-12-47-3_node_768; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:863 { 
     name R5-12-47-3_node_769; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:864 { 
     name R5-12-47-3_node_770; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:865 { 
     name R5-12-47-3_node_771; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:866 { 
     name R5-12-47-3_node_772; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:867 { 
     name R5-12-47-3_node_773; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:868 { 
     name R5-12-47-3_node_774; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:869 { 
     name R5-12-47-3_node_775; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:870 { 
     name R5-12-47-3_node_776; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:871 { 
     name R5-12-47-3_node_777; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:872 { 
     name R5-12-47-3_node_778; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:873 { 
     name R5-12-47-3_node_779; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:874 { 
     name R5-12-47-3_node_780; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:875 { 
     name R5-12-47-3_node_781; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:876 { 
     name R5-12-47-3_node_782; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:877 { 
     name R5-12-47-3_node_783; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:878 { 
     name R5-12-47-3_node_784; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:879 { 
     name R5-12-47-3_node_785; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:880 { 
     name R5-12-47-3_node_786; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:881 { 
     name R5-12-47-3_node_787; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:882 { 
     name R5-12-47-3_node_788; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:883 { 
     name R5-12-47-3_node_789; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:884 { 
     name R5-12-47-3_node_790; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:885 { 
     name R5-12-47-3_node_791; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:886 { 
     name R5-12-47-3_node_792; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:887 { 
     name R5-12-47-3_node_793; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:888 { 
     name R5-12-47-3_node_794; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:889 { 
     name R5-12-47-3_node_795; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:890 { 
     name R5-12-47-3_node_796; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:891 { 
     name R5-12-47-3_node_797; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:892 { 
     name R5-12-47-3_node_798; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:893 { 
     name R5-12-47-3_node_799; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:894 { 
     name R5-12-47-3_node_800; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:895 { 
     name R5-12-47-3_node_801; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:896 { 
     name R5-12-47-3_node_802; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:897 { 
     name R5-12-47-3_node_803; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:898 { 
     name R5-12-47-3_node_804; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:899 { 
     name R5-12-47-3_node_805; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:900 { 
     name R5-12-47-3_node_806; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:901 { 
     name R5-12-47-3_node_807; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:902 { 
     name R5-12-47-3_node_808; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:903 { 
     name R5-12-47-3_node_809; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:904 { 
     name R5-12-47-3_node_810; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:905 { 
     name R5-12-47-3_node_811; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:906 { 
     name R5-12-47-3_node_812; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:907 { 
     name R5-12-47-3_node_813; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:908 { 
     name R5-12-47-3_node_814; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:909 { 
     name R5-12-47-3_node_815; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:910 { 
     name R5-12-47-3_node_816; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:911 { 
     name R5-12-47-3_node_817; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:912 { 
     name R5-12-47-3_node_818; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:913 { 
     name R5-12-47-3_node_819; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:914 { 
     name R5-12-47-3_node_820; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:915 { 
     name R5-12-47-3_node_821; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:916 { 
     name R5-12-47-3_node_822; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:917 { 
     name R5-12-47-3_node_823; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:918 { 
     name R5-12-47-3_node_824; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:919 { 
     name R5-12-47-3_node_825; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:920 { 
     name R5-12-47-3_node_826; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:921 { 
     name R5-12-47-3_node_827; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:922 { 
     name R5-12-47-3_node_828; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:923 { 
     name R5-12-47-3_node_829; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:924 { 
     name R5-12-47-3_node_830; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:925 { 
     name R5-12-47-3_node_831; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:926 { 
     name R5-12-47-3_node_832; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:927 { 
     name R5-12-47-3_node_833; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:928 { 
     name R5-12-47-3_node_834; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:929 { 
     name R5-12-47-3_node_835; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:930 { 
     name R5-12-47-3_node_836; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:931 { 
     name R5-12-47-3_node_837; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:932 { 
     name R5-12-47-3_node_838; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:933 { 
     name R5-12-47-3_node_839; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:934 { 
     name R5-12-47-3_node_840; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:935 { 
     name R5-12-47-3_node_841; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:936 { 
     name R5-12-47-3_node_842; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:937 { 
     name R5-12-47-3_node_843; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:938 { 
     name R5-12-47-3_node_844; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:939 { 
     name R5-12-47-3_node_845; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:940 { 
     name R5-12-47-3_node_846; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:941 { 
     name R5-12-47-3_node_847; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:942 { 
     name R5-12-47-3_node_848; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:943 { 
     name R5-12-47-3_node_849; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:944 { 
     name R5-12-47-3_node_850; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:945 { 
     name R5-12-47-3_node_851; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:946 { 
     name R5-12-47-3_node_852; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:947 { 
     name R5-12-47-3_node_853; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:948 { 
     name R5-12-47-3_node_854; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:949 { 
     name R5-12-47-3_node_855; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:950 { 
     name R5-12-47-3_node_856; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:951 { 
     name R5-12-47-3_node_857; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:952 { 
     name R5-12-47-3_node_858; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:953 { 
     name R5-12-47-3_node_859; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:954 { 
     name R5-12-47-3_node_860; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:955 { 
     name R5-12-47-3_node_861; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:956 { 
     name R5-12-47-3_node_862; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:957 { 
     name R5-12-47-3_node_863; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:958 { 
     name R5-12-47-3_node_864; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:959 { 
     name R5-12-47-3_node_865; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:960 { 
     name R5-12-47-3_node_866; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:961 { 
     name R5-12-47-3_node_867; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:962 { 
     name R5-12-47-3_node_868; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:963 { 
     name R5-12-47-3_node_869; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:964 { 
     name R5-12-47-3_node_870; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:965 { 
     name R5-12-47-3_node_871; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:966 { 
     name R5-12-47-3_node_872; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:967 { 
     name R5-12-47-3_node_873; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:968 { 
     name R5-12-47-3_node_874; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:969 { 
     name R5-12-47-3_node_875; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:970 { 
     name R5-12-47-3_node_876; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:971 { 
     name R5-12-47-3_node_877; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:972 { 
     name R5-12-47-3_node_878; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:973 { 
     name R5-12-47-3_node_879; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:974 { 
     name R5-12-47-3_node_880; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:975 { 
     name R5-12-47-3_node_881; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:976 { 
     name R5-12-47-3_node_882; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:977 { 
     name R5-12-47-3_node_883; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:978 { 
     name R5-12-47-3_node_884; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:979 { 
     name R5-12-47-3_node_885; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:980 { 
     name R5-12-47-3_node_886; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:981 { 
     name R5-12-47-3_node_887; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:982 { 
     name R5-12-47-3_node_888; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:983 { 
     name R5-12-47-3_node_889; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:984 { 
     name R5-12-47-3_node_890; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:985 { 
     name R5-12-47-3_node_891; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:986 { 
     name R5-12-47-3_node_892; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:987 { 
     name R5-12-47-3_node_893; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:988 { 
     name R5-12-47-3_node_894; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:989 { 
     name R5-12-47-3_node_895; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:990 { 
     name R5-12-47-3_node_896; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:991 { 
     name R5-12-47-3_node_897; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:992 { 
     name R5-12-47-3_node_898; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:993 { 
     name R5-12-47-3_node_899; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:994 { 
     name R5-12-47-3_node_900; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:995 { 
     name R5-12-47-3_node_901; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:996 { 
     name R5-12-47-3_node_902; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:997 { 
     name R5-12-47-3_node_903; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:998 { 
     name R5-12-47-3_node_904; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:999 { 
     name R5-12-47-3_node_905; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1000 { 
     name R5-12-47-3_node_906; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1001 { 
     name R5-12-47-3_node_907; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1002 { 
     name R5-12-47-3_node_908; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1003 { 
     name R5-12-47-3_node_909; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1004 { 
     name R5-12-47-3_node_910; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1005 { 
     name R5-12-47-3_node_911; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1006 { 
     name R5-12-47-3_node_912; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1007 { 
     name R5-12-47-3_node_913; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1008 { 
     name R5-12-47-3_node_914; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1009 { 
     name R5-12-47-3_node_915; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1010 { 
     name R5-12-47-3_node_916; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1011 { 
     name R5-12-47-3_node_917; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1012 { 
     name R5-12-47-3_node_918; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1013 { 
     name R5-12-47-3_node_919; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1014 { 
     name R5-12-47-3_node_920; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1015 { 
     name R5-12-47-3_node_921; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1016 { 
     name R5-12-47-3_node_922; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1017 { 
     name R5-12-47-3_node_923; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1018 { 
     name R5-12-47-3_node_924; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1019 { 
     name R5-12-47-3_node_925; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1020 { 
     name R5-12-47-3_node_926; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1021 { 
     name R5-12-47-3_node_927; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1022 { 
     name R5-12-47-3_node_928; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1023 { 
     name R5-12-47-3_node_929; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1024 { 
     name R5-12-47-3_node_930; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1025 { 
     name R5-12-47-3_node_931; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1026 { 
     name R5-12-47-3_node_932; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1027 { 
     name R5-12-47-3_node_933; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1028 { 
     name R5-12-47-3_node_934; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1029 { 
     name R5-12-47-3_node_935; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1030 { 
     name R5-12-47-3_node_936; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1031 { 
     name R5-12-47-3_node_937; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1032 { 
     name R5-12-47-3_node_938; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1033 { 
     name R5-12-47-3_node_939; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1034 { 
     name R5-12-47-3_node_940; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1035 { 
     name R5-12-47-3_node_941; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1036 { 
     name R5-12-47-3_node_942; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1037 { 
     name R5-12-47-3_node_943; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1038 { 
     name R5-12-47-3_node_944; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1039 { 
     name R5-12-47-3_node_945; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1040 { 
     name R5-12-47-3_node_946; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1041 { 
     name R5-12-47-3_node_947; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1042 { 
     name R5-12-47-3_node_948; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1043 { 
     name R5-12-47-3_node_949; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1044 { 
     name R5-12-47-3_node_950; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1045 { 
     name R5-12-47-3_node_951; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1046 { 
     name R5-12-47-3_node_952; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1047 { 
     name R5-12-47-3_node_953; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1048 { 
     name R5-12-47-3_node_954; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1049 { 
     name R5-12-47-3_node_955; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1050 { 
     name R5-12-47-3_node_956; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1051 { 
     name R5-12-47-3_node_957; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1052 { 
     name R5-12-47-3_node_958; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1053 { 
     name R5-12-47-3_node_959; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1054 { 
     name R5-12-47-3_node_960; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1055 { 
     name R5-12-47-3_node_961; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1056 { 
     name R5-12-47-3_node_962; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1057 { 
     name R5-12-47-3_node_963; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1058 { 
     name R5-12-47-3_node_964; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1059 { 
     name R5-12-47-3_node_965; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1060 { 
     name R5-12-47-3_node_966; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1061 { 
     name R5-12-47-3_node_967; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1062 { 
     name R5-12-47-3_node_968; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1063 { 
     name R5-12-47-3_node_969; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1064 { 
     name R5-12-47-3_node_970; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1065 { 
     name R5-12-47-3_node_971; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1066 { 
     name R5-12-47-3_node_972; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1067 { 
     name R5-12-47-3_node_973; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1068 { 
     name R5-12-47-3_node_974; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node { 
     name R5-12-47-3_node_974_2; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1069 { 
     name R5-12-47-3_node_975; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1070 { 
     name R5-12-47-3_node_976; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1071 { 
     name R5-12-47-3_node_977; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1072 { 
     name R5-12-47-3_node_978; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1073 { 
     name R5-12-47-3_node_979; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1074 { 
     name R5-12-47-3_node_980; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1075 { 
     name R5-12-47-3_node_981; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1076 { 
     name R5-12-47-3_node_982; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1077 { 
     name R5-12-47-3_node_983; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1078 { 
     name R5-12-47-3_node_984; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1079 { 
     name R5-12-47-3_node_985; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1080 { 
     name R5-12-47-3_node_986; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1081 { 
     name R5-12-47-3_node_987; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1082 { 
     name R5-12-47-3_node_988; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1083 { 
     name R5-12-47-3_node_989; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1084 { 
     name R5-12-47-3_node_990; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1085 { 
     name R5-12-47-3_node_991; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1086 { 
     name R5-12-47-3_node_992; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1087 { 
     name R5-12-47-3_node_993; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1088 { 
     name R5-12-47-3_node_994; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1089 { 
     name R5-12-47-3_node_995; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1090 { 
     name R5-12-47-3_node_996; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1091 { 
     name R5-12-47-3_node_997; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1092 { 
     name R5-12-47-3_node_998; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1093 { 
     name R5-12-47-3_node_999; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1094 { 
     name R5-12-47-3_node_1000; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1095 { 
     name R5-12-47-3_node_1001; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1096 { 
     name R5-12-47-3_node_1002; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1097 { 
     name R5-12-47-3_node_1003; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1098 { 
     name R5-12-47-3_node_1004; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1099 { 
     name R5-12-47-3_node_1005; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1100 { 
     name R5-12-47-3_node_1006; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1101 { 
     name R5-12-47-3_node_1007; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1102 { 
     name R5-12-47-3_node_1008; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1103 { 
     name R5-12-47-3_node_1009; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1104 { 
     name R5-12-47-3_node_1010; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1105 { 
     name R5-12-47-3_node_1011; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1106 { 
     name R5-12-47-3_node_1012; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1107 { 
     name R5-12-47-3_node_1013; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1108 { 
     name R5-12-47-3_node_1014; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1109 { 
     name R5-12-47-3_node_1015; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1110 { 
     name R5-12-47-3_node_1016; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1111 { 
     name R5-12-47-3_node_1017; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1112 { 
     name R5-12-47-3_node_1018; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1113 { 
     name R5-12-47-3_node_1019; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1114 { 
     name R5-12-47-3_node_1020; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1115 { 
     name R5-12-47-3_node_1021; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1116 { 
     name R5-12-47-3_node_1022; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1117 { 
     name R5-12-47-3_node_1023; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1118 { 
     name R5-12-47-3_node_1024; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1119 { 
     name R5-12-47-3_node_1025; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1120 { 
     name R5-12-47-3_node_1026; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1121 { 
     name R5-12-47-3_node_1027; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1122 { 
     name R5-12-47-3_node_1028; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1123 { 
     name R5-12-47-3_node_1029; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1124 { 
     name R5-12-47-3_node_1030; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1125 { 
     name R5-12-47-3_node_1031; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1126 { 
     name R5-12-47-3_node_1032; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1127 { 
     name R5-12-47-3_node_1033; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1128 { 
     name R5-12-47-3_node_1034; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1129 { 
     name R5-12-47-3_node_1035; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1130 { 
     name R5-12-47-3_node_1036; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1131 { 
     name R5-12-47-3_node_1037; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1132 { 
     name R5-12-47-3_node_1038; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1133 { 
     name R5-12-47-3_node_1039; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1134 { 
     name R5-12-47-3_node_1040; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1135 { 
     name R5-12-47-3_node_1041; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1136 { 
     name R5-12-47-3_node_1042; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1137 { 
     name R5-12-47-3_node_1043; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1138 { 
     name R5-12-47-3_node_1044; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1139 { 
     name R5-12-47-3_node_1045; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1140 { 
     name R5-12-47-3_node_1046; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1141 { 
     name R5-12-47-3_node_1047; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1142 { 
     name R5-12-47-3_node_1048; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1143 { 
     name R5-12-47-3_node_1049; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1144 { 
     name R5-12-47-3_node_1050; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1145 { 
     name R5-12-47-3_node_1051; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1146 { 
     name R5-12-47-3_node_1052; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1147 { 
     name R5-12-47-3_node_1053; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1148 { 
     name R5-12-47-3_node_1054; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1149 { 
     name R5-12-47-3_node_1055; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1150 { 
     name R5-12-47-3_node_1056; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1151 { 
     name R5-12-47-3_node_1057; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1152 { 
     name R5-12-47-3_node_1058; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1153 { 
     name R5-12-47-3_node_1059; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1154 { 
     name R5-12-47-3_node_1060; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1155 { 
     name R5-12-47-3_node_1061; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1156 { 
     name R5-12-47-3_node_1062; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1157 { 
     name R5-12-47-3_node_1063; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1158 { 
     name R5-12-47-3_node_1064; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1159 { 
     name R5-12-47-3_node_1065; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1160 { 
     name R5-12-47-3_node_1066; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1161 { 
     name R5-12-47-3_node_1067; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1162 { 
     name R5-12-47-3_node_1068; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1163 { 
     name R5-12-47-3_node_1069; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1164 { 
     name R5-12-47-3_node_1070; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1165 { 
     name R5-12-47-3_node_1071; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1166 { 
     name R5-12-47-3_node_1072; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1167 { 
     name R5-12-47-3_node_1073; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1168 { 
     name R5-12-47-3_node_1074; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1169 { 
     name R5-12-47-3_node_1075; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1170 { 
     name R5-12-47-3_node_1076; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1171 { 
     name R5-12-47-3_node_1077; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1172 { 
     name R5-12-47-3_node_1078; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1173 { 
     name R5-12-47-3_node_1079; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1174 { 
     name R5-12-47-3_node_1080; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1175 { 
     name R5-12-47-3_node_1081; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1176 { 
     name R5-12-47-3_node_1082; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1177 { 
     name R5-12-47-3_node_1083; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1178 { 
     name R5-12-47-3_node_1084; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1179 { 
     name R5-12-47-3_node_1085; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1180 { 
     name R5-12-47-3_node_1086; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1181 { 
     name R5-12-47-3_node_1087; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1182 { 
     name R5-12-47-3_node_1088; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1183 { 
     name R5-12-47-3_node_1089; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1184 { 
     name R5-12-47-3_node_1090; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1185 { 
     name R5-12-47-3_node_1091; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1186 { 
     name R5-12-47-3_node_1092; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1187 { 
     name R5-12-47-3_node_1093; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1188 { 
     name R5-12-47-3_node_1094; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1189 { 
     name R5-12-47-3_node_1095; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1190 { 
     name R5-12-47-3_node_1096; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1191 { 
     name R5-12-47-3_node_1097; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1192 { 
     name R5-12-47-3_node_1098; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1193 { 
     name R5-12-47-3_node_1099; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1194 { 
     name R5-12-47-3_node_1100; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1195 { 
     name R5-12-47-3_node_1101; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1196 { 
     name R5-12-47-3_node_1102; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1197 { 
     name R5-12-47-3_node_1103; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1198 { 
     name R5-12-47-3_node_1104; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1199 { 
     name R5-12-47-3_node_1105; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1200 { 
     name R5-12-47-3_node_1106; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1201 { 
     name R5-12-47-3_node_1107; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1202 { 
     name R5-12-47-3_node_1108; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1203 { 
     name R5-12-47-3_node_1109; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1204 { 
     name R5-12-47-3_node_1110; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1205 { 
     name R5-12-47-3_node_1111; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1206 { 
     name R5-12-47-3_node_1112; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1207 { 
     name R5-12-47-3_node_1113; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1208 { 
     name R5-12-47-3_node_1114; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1209 { 
     name R5-12-47-3_node_1115; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1210 { 
     name R5-12-47-3_node_1116; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1211 { 
     name R5-12-47-3_node_1117; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1212 { 
     name R5-12-47-3_node_1118; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1213 { 
     name R5-12-47-3_node_1119; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1214 { 
     name R5-12-47-3_node_1120; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1215 { 
     name R5-12-47-3_node_1121; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1216 { 
     name R5-12-47-3_node_1122; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1217 { 
     name R5-12-47-3_node_1123; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1218 { 
     name R5-12-47-3_node_1124; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1219 { 
     name R5-12-47-3_node_1125; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1220 { 
     name R5-12-47-3_node_1126; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1221 { 
     name R5-12-47-3_node_1127; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1222 { 
     name R5-12-47-3_node_1128; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1223 { 
     name R5-12-47-3_node_1129; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1224 { 
     name R5-12-47-3_node_1130; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1225 { 
     name R5-12-47-3_node_1131; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1226 { 
     name R5-12-47-3_node_1132; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1227 { 
     name R5-12-47-3_node_1133; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1228 { 
     name R5-12-47-3_node_1134; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1229 { 
     name R5-12-47-3_node_1135; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1230 { 
     name R5-12-47-3_node_1136; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1231 { 
     name R5-12-47-3_node_1137; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1232 { 
     name R5-12-47-3_node_1138; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1233 { 
     name R5-12-47-3_node_1139; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1234 { 
     name R5-12-47-3_node_1140; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1235 { 
     name R5-12-47-3_node_1141; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1236 { 
     name R5-12-47-3_node_1142; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1237 { 
     name R5-12-47-3_node_1143; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1238 { 
     name R5-12-47-3_node_1144; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1239 { 
     name R5-12-47-3_node_1145; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1240 { 
     name R5-12-47-3_node_1146; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1241 { 
     name R5-12-47-3_node_1147; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1242 { 
     name R5-12-47-3_node_1148; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1243 { 
     name R5-12-47-3_node_1149; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1244 { 
     name R5-12-47-3_node_1150; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1245 { 
     name R5-12-47-3_node_1151; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1246 { 
     name R5-12-47-3_node_1152; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1247 { 
     name R5-12-47-3_node_1153; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1248 { 
     name R5-12-47-3_node_1154; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1249 { 
     name R5-12-47-3_node_1155; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1250 { 
     name R5-12-47-3_node_1156; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1251 { 
     name R5-12-47-3_node_1157; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1252 { 
     name R5-12-47-3_node_1158; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1253 { 
     name R5-12-47-3_node_1159; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1254 { 
     name R5-12-47-3_node_1160; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1255 { 
     name R5-12-47-3_node_1161; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1256 { 
     name R5-12-47-3_node_1162; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1257 { 
     name R5-12-47-3_node_1163; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1258 { 
     name R5-12-47-3_node_1164; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1259 { 
     name R5-12-47-3_node_1165; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1260 { 
     name R5-12-47-3_node_1166; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1261 { 
     name R5-12-47-3_node_1167; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1262 { 
     name R5-12-47-3_node_1168; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1263 { 
     name R5-12-47-3_node_1169; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1264 { 
     name R5-12-47-3_node_1170; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1265 { 
     name R5-12-47-3_node_1171; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1266 { 
     name R5-12-47-3_node_1172; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1267 { 
     name R5-12-47-3_node_1173; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1268 { 
     name R5-12-47-3_node_1174; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1269 { 
     name R5-12-47-3_node_1175; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1270 { 
     name R5-12-47-3_node_1176; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1271 { 
     name R5-12-47-3_node_1177; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1272 { 
     name R5-12-47-3_node_1178; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1273 { 
     name R5-12-47-3_node_1179; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1274 { 
     name R5-12-47-3_node_1180; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1275 { 
     name R5-12-47-3_node_1181; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1276 { 
     name R5-12-47-3_node_1182; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1277 { 
     name R5-12-47-3_node_1183; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1278 { 
     name R5-12-47-3_node_1184; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1279 { 
     name R5-12-47-3_node_1185; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1280 { 
     name R5-12-47-3_node_1186; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1281 { 
     name R5-12-47-3_node_1187; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1282 { 
     name R5-12-47-3_node_1188; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1283 { 
     name R5-12-47-3_node_1189; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1284 { 
     name R5-12-47-3_node_1190; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1285 { 
     name R5-12-47-3_node_1191; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1286 { 
     name R5-12-47-3_node_1192; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1287 { 
     name R5-12-47-3_node_1193; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1288 { 
     name R5-12-47-3_node_1194; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1289 { 
     name R5-12-47-3_node_1195; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1290 { 
     name R5-12-47-3_node_1196; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1291 { 
     name R5-12-47-3_node_1197; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1292 { 
     name R5-12-47-3_node_1198; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1293 { 
     name R5-12-47-3_node_1199; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1294 { 
     name R5-12-47-3_node_1200; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1295 { 
     name R5-12-47-3_node_1201; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1296 { 
     name R5-12-47-3_node_1202; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1297 { 
     name R5-12-47-3_node_1203; 
     phases BCN; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1298 { 
     name R5-12-47-3_node_1204; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1299 { 
     name R5-12-47-3_node_1205; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1300 { 
     name R5-12-47-3_node_1206; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1301 { 
     name R5-12-47-3_node_1207; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1302 { 
     name R5-12-47-3_node_1208; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1303 { 
     name R5-12-47-3_node_1209; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1304 { 
     name R5-12-47-3_node_1210; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1305 { 
     name R5-12-47-3_node_1211; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1306 { 
     name R5-12-47-3_node_1212; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1307 { 
     name R5-12-47-3_node_1213; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1308 { 
     name R5-12-47-3_node_1214; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1309 { 
     name R5-12-47-3_node_1215; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1310 { 
     name R5-12-47-3_node_1216; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1311 { 
     name R5-12-47-3_node_1217; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1312 { 
     name R5-12-47-3_node_1218; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1313 { 
     name R5-12-47-3_node_1219; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1314 { 
     name R5-12-47-3_node_1220; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1315 { 
     name R5-12-47-3_node_1221; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1316 { 
     name R5-12-47-3_node_1222; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1317 { 
     name R5-12-47-3_node_1223; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1318 { 
     name R5-12-47-3_node_1224; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1319 { 
     name R5-12-47-3_node_1225; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1320 { 
     name R5-12-47-3_node_1226; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1321 { 
     name R5-12-47-3_node_1227; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1322 { 
     name R5-12-47-3_node_1228; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1323 { 
     name R5-12-47-3_node_1229; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1324 { 
     name R5-12-47-3_node_1230; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1325 { 
     name R5-12-47-3_node_1231; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1326 { 
     name R5-12-47-3_node_1232; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1327 { 
     name R5-12-47-3_node_1233; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1328 { 
     name R5-12-47-3_node_1234; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1329 { 
     name R5-12-47-3_node_1235; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1330 { 
     name R5-12-47-3_node_1236; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1331 { 
     name R5-12-47-3_node_1237; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1332 { 
     name R5-12-47-3_node_1238; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1333 { 
     name R5-12-47-3_node_1239; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1334 { 
     name R5-12-47-3_node_1240; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1335 { 
     name R5-12-47-3_node_1241; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1336 { 
     name R5-12-47-3_node_1242; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1337 { 
     name R5-12-47-3_node_1243; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1338 { 
     name R5-12-47-3_node_1244; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1339 { 
     name R5-12-47-3_node_1245; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1340 { 
     name R5-12-47-3_node_1246; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1341 { 
     name R5-12-47-3_node_1247; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1342 { 
     name R5-12-47-3_node_1248; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1343 { 
     name R5-12-47-3_node_1249; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1344 { 
     name R5-12-47-3_node_1250; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1345 { 
     name R5-12-47-3_node_1251; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1346 { 
     name R5-12-47-3_node_1252; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1347 { 
     name R5-12-47-3_node_1253; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1348 { 
     name R5-12-47-3_node_1254; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1349 { 
     name R5-12-47-3_node_1255; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1350 { 
     name R5-12-47-3_node_1256; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1351 { 
     name R5-12-47-3_node_1257; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1352 { 
     name R5-12-47-3_node_1258; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1353 { 
     name R5-12-47-3_node_1259; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1354 { 
     name R5-12-47-3_node_1260; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1355 { 
     name R5-12-47-3_node_1261; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1356 { 
     name R5-12-47-3_node_1262; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1357 { 
     name R5-12-47-3_node_1263; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1358 { 
     name R5-12-47-3_node_1264; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1359 { 
     name R5-12-47-3_node_1265; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1360 { 
     name R5-12-47-3_node_1266; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1361 { 
     name R5-12-47-3_node_1267; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1362 { 
     name R5-12-47-3_node_1268; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1363 { 
     name R5-12-47-3_node_1269; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1364 { 
     name R5-12-47-3_node_1270; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1365 { 
     name R5-12-47-3_node_1271; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1366 { 
     name R5-12-47-3_node_1272; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1367 { 
     name R5-12-47-3_node_1273; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1368 { 
     name R5-12-47-3_node_1274; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1369 { 
     name R5-12-47-3_node_1275; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1370 { 
     name R5-12-47-3_node_1276; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1371 { 
     name R5-12-47-3_node_1277; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1372 { 
     name R5-12-47-3_node_1278; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1373 { 
     name R5-12-47-3_node_1279; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1374 { 
     name R5-12-47-3_node_1280; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1375 { 
     name R5-12-47-3_node_1281; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1376 { 
     name R5-12-47-3_node_1282; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1377 { 
     name R5-12-47-3_node_1283; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1378 { 
     name R5-12-47-3_node_1284; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1379 { 
     name R5-12-47-3_node_1285; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1380 { 
     name R5-12-47-3_node_1286; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1381 { 
     name R5-12-47-3_node_1287; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1382 { 
     name R5-12-47-3_node_1288; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1383 { 
     name R5-12-47-3_node_1289; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1384 { 
     name R5-12-47-3_node_1290; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1385 { 
     name R5-12-47-3_node_1291; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1386 { 
     name R5-12-47-3_node_1292; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1387 { 
     name R5-12-47-3_node_1293; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1388 { 
     name R5-12-47-3_node_1294; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1389 { 
     name R5-12-47-3_node_1295; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1390 { 
     name R5-12-47-3_node_1296; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1391 { 
     name R5-12-47-3_node_1297; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1392 { 
     name R5-12-47-3_node_1298; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1393 { 
     name R5-12-47-3_node_1299; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1394 { 
     name R5-12-47-3_node_1300; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1395 { 
     name R5-12-47-3_node_1301; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1396 { 
     name R5-12-47-3_node_1302; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1397 { 
     name R5-12-47-3_node_1303; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1398 { 
     name R5-12-47-3_node_1304; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1399 { 
     name R5-12-47-3_node_1305; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1400 { 
     name R5-12-47-3_node_1306; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1401 { 
     name R5-12-47-3_node_1307; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1402 { 
     name R5-12-47-3_node_1308; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1403 { 
     name R5-12-47-3_node_1309; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1404 { 
     name R5-12-47-3_node_1310; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1405 { 
     name R5-12-47-3_node_1311; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1406 { 
     name R5-12-47-3_node_1312; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1407 { 
     name R5-12-47-3_node_1313; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1408 { 
     name R5-12-47-3_node_1314; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1409 { 
     name R5-12-47-3_node_1315; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1410 { 
     name R5-12-47-3_node_1316; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1411 { 
     name R5-12-47-3_node_1317; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1412 { 
     name R5-12-47-3_node_1318; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1413 { 
     name R5-12-47-3_node_1319; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1414 { 
     name R5-12-47-3_node_1320; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1415 { 
     name R5-12-47-3_node_1321; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1416 { 
     name R5-12-47-3_node_1322; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1417 { 
     name R5-12-47-3_node_1323; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1418 { 
     name R5-12-47-3_node_1324; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1419 { 
     name R5-12-47-3_node_1325; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1420 { 
     name R5-12-47-3_node_1326; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1421 { 
     name R5-12-47-3_node_1327; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1422 { 
     name R5-12-47-3_node_1328; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1423 { 
     name R5-12-47-3_node_1329; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1424 { 
     name R5-12-47-3_node_1330; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1425 { 
     name R5-12-47-3_node_1331; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1426 { 
     name R5-12-47-3_node_1332; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1427 { 
     name R5-12-47-3_node_1333; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1428 { 
     name R5-12-47-3_node_1334; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1429 { 
     name R5-12-47-3_node_1335; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1430 { 
     name R5-12-47-3_node_1336; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1431 { 
     name R5-12-47-3_node_1337; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1432 { 
     name R5-12-47-3_node_1338; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1433 { 
     name R5-12-47-3_node_1339; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1434 { 
     name R5-12-47-3_node_1340; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1435 { 
     name R5-12-47-3_node_1341; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1436 { 
     name R5-12-47-3_node_1342; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1437 { 
     name R5-12-47-3_node_1343; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1438 { 
     name R5-12-47-3_node_1344; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1439 { 
     name R5-12-47-3_node_1345; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1440 { 
     name R5-12-47-3_node_1346; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1441 { 
     name R5-12-47-3_node_1347; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1442 { 
     name R5-12-47-3_node_1348; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1443 { 
     name R5-12-47-3_node_1349; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1444 { 
     name R5-12-47-3_node_1350; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1445 { 
     name R5-12-47-3_node_1351; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1446 { 
     name R5-12-47-3_node_1352; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1447 { 
     name R5-12-47-3_node_1353; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1448 { 
     name R5-12-47-3_node_1354; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1449 { 
     name R5-12-47-3_node_1355; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1450 { 
     name R5-12-47-3_node_1356; 
     phases ABN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1451 { 
     name R5-12-47-3_node_1357; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1452 { 
     name R5-12-47-3_node_1358; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1453 { 
     name R5-12-47-3_node_1359; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1454 { 
     name R5-12-47-3_node_1360; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1455 { 
     name R5-12-47-3_node_1361; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1456 { 
     name R5-12-47-3_node_1362; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1457 { 
     name R5-12-47-3_node_1363; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1458 { 
     name R5-12-47-3_node_1364; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1459 { 
     name R5-12-47-3_node_1365; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1460 { 
     name R5-12-47-3_node_1366; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1461 { 
     name R5-12-47-3_node_1367; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1462 { 
     name R5-12-47-3_node_1368; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1463 { 
     name R5-12-47-3_node_1369; 
     phases ACN; 
     voltage_A 7967.43+0.0j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1464 { 
     name R5-12-47-3_node_1370; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1465 { 
     name R5-12-47-3_node_1371; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1466 { 
     name R5-12-47-3_node_1372; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1467 { 
     name R5-12-47-3_node_1373; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1468 { 
     name R5-12-47-3_node_1374; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1469 { 
     name R5-12-47-3_node_1375; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1470 { 
     name R5-12-47-3_node_1376; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1471 { 
     name R5-12-47-3_node_1377; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1472 { 
     name R5-12-47-3_node_1378; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1473 { 
     name R5-12-47-3_node_1379; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1474 { 
     name R5-12-47-3_node_1380; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1475 { 
     name R5-12-47-3_node_1381; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1476 { 
     name R5-12-47-3_node_1382; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1477 { 
     name R5-12-47-3_node_1383; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1478 { 
     name R5-12-47-3_node_1384; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1479 { 
     name R5-12-47-3_node_1385; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1480 { 
     name R5-12-47-3_node_1386; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1481 { 
     name R5-12-47-3_node_1387; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1482 { 
     name R5-12-47-3_node_1388; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1483 { 
     name R5-12-47-3_node_1389; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1484 { 
     name R5-12-47-3_node_1390; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1485 { 
     name R5-12-47-3_node_1391; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1486 { 
     name R5-12-47-3_node_1392; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1487 { 
     name R5-12-47-3_node_1393; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1488 { 
     name R5-12-47-3_node_1394; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1489 { 
     name R5-12-47-3_node_1395; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1490 { 
     name R5-12-47-3_node_1396; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1491 { 
     name R5-12-47-3_node_1397; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1492 { 
     name R5-12-47-3_node_1398; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1493 { 
     name R5-12-47-3_node_1399; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1494 { 
     name R5-12-47-3_node_1400; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1495 { 
     name R5-12-47-3_node_1401; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1496 { 
     name R5-12-47-3_node_1402; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1497 { 
     name R5-12-47-3_node_1403; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1498 { 
     name R5-12-47-3_node_1404; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1499 { 
     name R5-12-47-3_node_1405; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1500 { 
     name R5-12-47-3_node_1406; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1501 { 
     name R5-12-47-3_node_1407; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1502 { 
     name R5-12-47-3_node_1408; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1503 { 
     name R5-12-47-3_node_1409; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1504 { 
     name R5-12-47-3_node_1410; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1505 { 
     name R5-12-47-3_node_1411; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1506 { 
     name R5-12-47-3_node_1412; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1507 { 
     name R5-12-47-3_node_1413; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1508 { 
     name R5-12-47-3_node_1414; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1509 { 
     name R5-12-47-3_node_1415; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1510 { 
     name R5-12-47-3_node_1416; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1511 { 
     name R5-12-47-3_node_1417; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1512 { 
     name R5-12-47-3_node_1418; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1513 { 
     name R5-12-47-3_node_1419; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1514 { 
     name R5-12-47-3_node_1420; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1515 { 
     name R5-12-47-3_node_1421; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1516 { 
     name R5-12-47-3_node_1422; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1517 { 
     name R5-12-47-3_node_1423; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1518 { 
     name R5-12-47-3_node_1424; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1519 { 
     name R5-12-47-3_node_1425; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1520 { 
     name R5-12-47-3_node_1426; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1521 { 
     name R5-12-47-3_node_1427; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1522 { 
     name R5-12-47-3_node_1428; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1523 { 
     name R5-12-47-3_node_1429; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1524 { 
     name R5-12-47-3_node_1430; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1525 { 
     name R5-12-47-3_node_1431; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1526 { 
     name R5-12-47-3_node_1432; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1527 { 
     name R5-12-47-3_node_1433; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1528 { 
     name R5-12-47-3_node_1434; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1529 { 
     name R5-12-47-3_node_1435; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1530 { 
     name R5-12-47-3_node_1436; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1531 { 
     name R5-12-47-3_node_1437; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1532 { 
     name R5-12-47-3_node_1438; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1533 { 
     name R5-12-47-3_node_1439; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1534 { 
     name R5-12-47-3_node_1440; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1535 { 
     name R5-12-47-3_node_1441; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1536 { 
     name R5-12-47-3_node_1442; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1537 { 
     name R5-12-47-3_node_1443; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1538 { 
     name R5-12-47-3_node_1444; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1539 { 
     name R5-12-47-3_node_1445; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1540 { 
     name R5-12-47-3_node_1446; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1541 { 
     name R5-12-47-3_node_1447; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1542 { 
     name R5-12-47-3_node_1448; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1543 { 
     name R5-12-47-3_node_1449; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1544 { 
     name R5-12-47-3_node_1450; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1545 { 
     name R5-12-47-3_node_1451; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1546 { 
     name R5-12-47-3_node_1452; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1547 { 
     name R5-12-47-3_node_1453; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1548 { 
     name R5-12-47-3_node_1454; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1549 { 
     name R5-12-47-3_node_1455; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1550 { 
     name R5-12-47-3_node_1456; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1551 { 
     name R5-12-47-3_node_1457; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1552 { 
     name R5-12-47-3_node_1458; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1553 { 
     name R5-12-47-3_node_1459; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1554 { 
     name R5-12-47-3_node_1460; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1555 { 
     name R5-12-47-3_node_1461; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1556 { 
     name R5-12-47-3_node_1462; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1557 { 
     name R5-12-47-3_node_1463; 
     phases BN; 
     voltage_B -3983.72-6900j; 
     nominal_voltage 7967.43; 
} 

object node:1558 { 
     name R5-12-47-3_node_1464; 
     phases AN; 
     voltage_A 7967.43+0.0j; 
     nominal_voltage 7967.43; 
} 

object node:1559 { 
     name R5-12-47-3_node_1465; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1560 { 
     name R5-12-47-3_node_1466; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1561 { 
     name R5-12-47-3_node_1467; 
     phases CN; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:1562 { 
     name R5-12-47-3_node_1468; 
     parent R5-12-47-3_meter_183; 
     phases ABCN; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
     nominal_voltage 7967.43; 
} 

object node:9658 { 
     name R5-12-47-3_node_1469; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 7967.43; 
     voltage_A 7967.43+0.0j; 
     voltage_B -3983.72-6900j; 
     voltage_C -3983.72+6900j; 
} 

object overhead_line:8184 { 
     name R5-12-47-3_ol_1; 
     phases BN; 
     from R5-12-47-3_node_616; 
     to R5-12-47-3_node_1; 
     length 371.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8185 { 
     name R5-12-47-3_ol_2; 
     phases ABCN; 
     from R5-12-47-3_node_741; 
     to R5-12-47-3_node_2; 
     length 131.000; 
     configuration line_configuration:39; 
} 

object overhead_line:8186 { 
     name R5-12-47-3_ol_3; 
     phases CN; 
     from R5-12-47-3_node_1452; 
     to R5-12-47-3_node_3; 
     length 151.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8187 { 
     name R5-12-47-3_ol_4; 
     phases CN; 
     from R5-12-47-3_node_380; 
     to R5-12-47-3_node_4; 
     length 12.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8188 { 
     name R5-12-47-3_ol_5; 
     phases BN; 
     from R5-12-47-3_node_781; 
     to R5-12-47-3_node_5; 
     length 349.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8190 { 
     name R5-12-47-3_ol_6; 
     phases BN; 
     from R5-12-47-3_node_620; 
     to R5-12-47-3_node_7; 
     length 128.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8191 { 
     name R5-12-47-3_ol_7; 
     phases BN; 
     from R5-12-47-3_node_332; 
     to R5-12-47-3_node_8; 
     length 111.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8192 { 
     name R5-12-47-3_ol_8; 
     phases ABCN; 
     from R5-12-47-3_node_138; 
     to R5-12-47-3_node_9; 
     length 262.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8197 { 
     name R5-12-47-3_ol_9; 
     phases CN; 
     from R5-12-47-3_node_813; 
     to R5-12-47-3_node_15; 
     length 389.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8207 { 
     name R5-12-47-3_ol_10; 
     phases CN; 
     from R5-12-47-3_node_360; 
     to R5-12-47-3_node_25; 
     length 478.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8209 { 
     name R5-12-47-3_ol_11; 
     phases ABCN; 
     from R5-12-47-3_node_9; 
     to R5-12-47-3_node_27; 
     length 248.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8210 { 
     name R5-12-47-3_ol_12; 
     phases CN; 
     from R5-12-47-3_node_533; 
     to R5-12-47-3_node_28; 
     length 315.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8211 { 
     name R5-12-47-3_ol_13; 
     phases CN; 
     from R5-12-47-3_node_28; 
     to R5-12-47-3_node_29; 
     length 59.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8212 { 
     name R5-12-47-3_ol_14; 
     phases CN; 
     from R5-12-47-3_node_29; 
     to R5-12-47-3_node_30; 
     length 232.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8213 { 
     name R5-12-47-3_ol_15; 
     phases ABCN; 
     from R5-12-47-3_node_782; 
     to R5-12-47-3_node_31; 
     length 58.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8214 { 
     name R5-12-47-3_ol_16; 
     phases ABCN; 
     from R5-12-47-3_node_70; 
     to R5-12-47-3_node_32; 
     length 197.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8215 { 
     name R5-12-47-3_ol_17; 
     phases ABCN; 
     from R5-12-47-3_node_317; 
     to R5-12-47-3_node_33; 
     length 23.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8216 { 
     name R5-12-47-3_ol_18; 
     phases ABCN; 
     from R5-12-47-3_node_1267; 
     to R5-12-47-3_node_34; 
     length 877.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8217 { 
     name R5-12-47-3_ol_19; 
     phases ABCN; 
     from R5-12-47-3_node_195; 
     to R5-12-47-3_node_35; 
     length 505.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8222 { 
     name R5-12-47-3_ol_20; 
     phases CN; 
     from R5-12-47-3_node_362; 
     to R5-12-47-3_node_42; 
     length 7.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8225 { 
     name R5-12-47-3_ol_21; 
     phases CN; 
     from R5-12-47-3_node_355; 
     to R5-12-47-3_node_45; 
     length 245.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8227 { 
     name R5-12-47-3_ol_22; 
     phases BN; 
     from R5-12-47-3_node_1349; 
     to R5-12-47-3_node_47; 
     length 188.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8228 { 
     name R5-12-47-3_ol_23; 
     phases AN; 
     from R5-12-47-3_node_660; 
     to R5-12-47-3_node_48; 
     length 134.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8229 { 
     name R5-12-47-3_ol_24; 
     phases ABCN; 
     from R5-12-47-3_node_1323; 
     to R5-12-47-3_node_49; 
     length 146.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8242 { 
     name R5-12-47-3_ol_25; 
     phases AN; 
     from R5-12-47-3_node_501; 
     to R5-12-47-3_node_62; 
     length 249.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8243 { 
     name R5-12-47-3_ol_26; 
     phases AN; 
     from R5-12-47-3_node_917; 
     to R5-12-47-3_node_63; 
     length 232.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8244 { 
     name R5-12-47-3_ol_27; 
     phases BN; 
     from R5-12-47-3_node_1062; 
     to R5-12-47-3_node_65; 
     length 270.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8245 { 
     name R5-12-47-3_ol_28; 
     phases ACN; 
     from R5-12-47-3_node_664; 
     to R5-12-47-3_node_66; 
     length 373.000; 
     configuration line_configuration:55; 
} 

object overhead_line:8247 { 
     name R5-12-47-3_ol_29; 
     phases ABCN; 
     from R5-12-47-3_node_1265; 
     to R5-12-47-3_node_70; 
     length 1571.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8248 { 
     name R5-12-47-3_ol_30; 
     phases AN; 
     from R5-12-47-3_node_445; 
     to R5-12-47-3_node_71; 
     length 146.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8251 { 
     name R5-12-47-3_ol_31; 
     phases CN; 
     from R5-12-47-3_node_675; 
     to R5-12-47-3_node_74; 
     length 137.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8253 { 
     name R5-12-47-3_ol_32; 
     phases ABCN; 
     from R5-12-47-3_node_904; 
     to R5-12-47-3_node_76; 
     length 11.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8254 { 
     name R5-12-47-3_ol_33; 
     phases BN; 
     from R5-12-47-3_node_1072; 
     to R5-12-47-3_node_77; 
     length 649.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8256 { 
     name R5-12-47-3_ol_34; 
     phases CN; 
     from R5-12-47-3_node_139; 
     to R5-12-47-3_node_79; 
     length 112.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8257 { 
     name R5-12-47-3_ol_35; 
     phases BN; 
     from R5-12-47-3_node_1258; 
     to R5-12-47-3_node_82; 
     length 177.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8258 { 
     name R5-12-47-3_ol_36; 
     phases ABCN; 
     from R5-12-47-3_node_326; 
     to R5-12-47-3_node_83; 
     length 293.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8274 { 
     name R5-12-47-3_ol_37; 
     phases CN; 
     from R5-12-47-3_node_352; 
     to R5-12-47-3_node_100; 
     length 56.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8275 { 
     name R5-12-47-3_ol_38; 
     phases BN; 
     from R5-12-47-3_node_589; 
     to R5-12-47-3_node_101; 
     length 59.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8276 { 
     name R5-12-47-3_ol_39; 
     phases CN; 
     from R5-12-47-3_node_134; 
     to R5-12-47-3_node_115; 
     length 7.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8277 { 
     name R5-12-47-3_ol_40; 
     phases ABCN; 
     from R5-12-47-3_node_307; 
     to R5-12-47-3_node_124; 
     length 232.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8278 { 
     name R5-12-47-3_ol_41; 
     phases CN; 
     from R5-12-47-3_node_480; 
     to R5-12-47-3_node_125; 
     length 297.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8279 { 
     name R5-12-47-3_ol_42; 
     phases ABCN; 
     from R5-12-47-3_node_1112; 
     to R5-12-47-3_node_126; 
     length 512.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8280 { 
     name R5-12-47-3_ol_43; 
     phases ABCN; 
     from R5-12-47-3_node_779; 
     to R5-12-47-3_node_127; 
     length 310.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8282 { 
     name R5-12-47-3_ol_44; 
     phases CN; 
     from R5-12-47-3_node_1181; 
     to R5-12-47-3_node_129; 
     length 611.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8283 { 
     name R5-12-47-3_ol_45; 
     phases BN; 
     from R5-12-47-3_node_1331; 
     to R5-12-47-3_node_130; 
     length 447.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8284 { 
     name R5-12-47-3_ol_46; 
     phases AN; 
     from R5-12-47-3_node_668; 
     to R5-12-47-3_node_131; 
     length 423.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8285 { 
     name R5-12-47-3_ol_47; 
     phases AN; 
     from R5-12-47-3_node_131; 
     to R5-12-47-3_node_132; 
     length 334.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8286 { 
     name R5-12-47-3_ol_48; 
     phases CN; 
     from R5-12-47-3_node_436; 
     to R5-12-47-3_node_133; 
     length 175.000; 
     configuration line_configuration:59; 
} 

object overhead_line:8287 { 
     name R5-12-47-3_ol_49; 
     phases CN; 
     from R5-12-47-3_node_134; 
     to R5-12-47-3_node_135; 
     length 191.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8288 { 
     name R5-12-47-3_ol_50; 
     phases CN; 
     from R5-12-47-3_node_374; 
     to R5-12-47-3_node_136; 
     length 123.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8289 { 
     name R5-12-47-3_ol_51; 
     phases ABCN; 
     from R5-12-47-3_node_142; 
     to R5-12-47-3_node_137; 
     length 10.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8290 { 
     name R5-12-47-3_ol_52; 
     phases ABCN; 
     from R5-12-47-3_node_1151; 
     to R5-12-47-3_node_138; 
     length 320.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8291 { 
     name R5-12-47-3_ol_53; 
     phases CN; 
     from R5-12-47-3_node_868; 
     to R5-12-47-3_node_139; 
     length 842.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8292 { 
     name R5-12-47-3_ol_54; 
     phases CN; 
     from R5-12-47-3_node_139; 
     to R5-12-47-3_node_141; 
     length 11.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8293 { 
     name R5-12-47-3_ol_55; 
     phases ABCN; 
     from R5-12-47-3_node_338; 
     to R5-12-47-3_node_142; 
     length 478.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8294 { 
     name R5-12-47-3_ol_56; 
     phases BN; 
     from R5-12-47-3_node_142; 
     to R5-12-47-3_node_144; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:8295 { 
     name R5-12-47-3_ol_57; 
     phases CN; 
     from R5-12-47-3_node_811; 
     to R5-12-47-3_node_145; 
     length 10.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8296 { 
     name R5-12-47-3_ol_58; 
     phases BN; 
     from R5-12-47-3_node_1237; 
     to R5-12-47-3_node_147; 
     length 312.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8297 { 
     name R5-12-47-3_ol_59; 
     phases AN; 
     from R5-12-47-3_node_665; 
     to R5-12-47-3_node_148; 
     length 291.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8298 { 
     name R5-12-47-3_ol_60; 
     phases BN; 
     from R5-12-47-3_node_393; 
     to R5-12-47-3_node_149; 
     length 153.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8299 { 
     name R5-12-47-3_ol_61; 
     phases CN; 
     from R5-12-47-3_node_194; 
     to R5-12-47-3_node_151; 
     length 311.000; 
     configuration line_configuration:59; 
} 

object overhead_line:8300 { 
     name R5-12-47-3_ol_62; 
     phases AN; 
     from R5-12-47-3_node_1317; 
     to R5-12-47-3_node_152; 
     length 636.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8301 { 
     name R5-12-47-3_ol_63; 
     phases CN; 
     from R5-12-47-3_node_464; 
     to R5-12-47-3_node_153; 
     length 763.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8302 { 
     name R5-12-47-3_ol_64; 
     phases BN; 
     from R5-12-47-3_node_443; 
     to R5-12-47-3_node_154; 
     length 286.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8303 { 
     name R5-12-47-3_ol_65; 
     phases BN; 
     from R5-12-47-3_node_391; 
     to R5-12-47-3_node_155; 
     length 11.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8304 { 
     name R5-12-47-3_ol_66; 
     phases BN; 
     from R5-12-47-3_node_1012; 
     to R5-12-47-3_node_157; 
     length 336.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8305 { 
     name R5-12-47-3_ol_67; 
     phases CN; 
     from R5-12-47-3_node_367; 
     to R5-12-47-3_node_158; 
     length 25.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8306 { 
     name R5-12-47-3_ol_68; 
     phases AN; 
     from R5-12-47-3_node_379; 
     to R5-12-47-3_node_159; 
     length 56.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8307 { 
     name R5-12-47-3_ol_69; 
     phases ABCN; 
     from R5-12-47-3_node_1080; 
     to R5-12-47-3_node_161; 
     length 18.000; 
     configuration line_configuration:61; 
} 

object overhead_line:8308 { 
     name R5-12-47-3_ol_70; 
     phases BN; 
     from R5-12-47-3_node_455; 
     to R5-12-47-3_node_164; 
     length 28.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8309 { 
     name R5-12-47-3_ol_71; 
     phases BN; 
     from R5-12-47-3_node_455; 
     to R5-12-47-3_node_165; 
     length 14.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8310 { 
     name R5-12-47-3_ol_72; 
     phases ABCN; 
     from R5-12-47-3_node_1274; 
     to R5-12-47-3_node_167; 
     length 757.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8311 { 
     name R5-12-47-3_ol_73; 
     phases BN; 
     from R5-12-47-3_node_178; 
     to R5-12-47-3_node_168; 
     length 127.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8312 { 
     name R5-12-47-3_ol_74; 
     phases BN; 
     from R5-12-47-3_node_167; 
     to R5-12-47-3_node_169; 
     length 24.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8313 { 
     name R5-12-47-3_ol_75; 
     phases BN; 
     from R5-12-47-3_node_543; 
     to R5-12-47-3_node_170; 
     length 30.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8314 { 
     name R5-12-47-3_ol_76; 
     phases BN; 
     from R5-12-47-3_node_543; 
     to R5-12-47-3_node_171; 
     length 36.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8315 { 
     name R5-12-47-3_ol_77; 
     phases AN; 
     from R5-12-47-3_node_415; 
     to R5-12-47-3_node_172; 
     length 13.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8316 { 
     name R5-12-47-3_ol_78; 
     phases AN; 
     from R5-12-47-3_node_174; 
     to R5-12-47-3_node_175; 
     length 231.000; 
     configuration line_configuration:62; 
} 

object overhead_line:8317 { 
     name R5-12-47-3_ol_79; 
     phases CN; 
     from R5-12-47-3_node_15; 
     to R5-12-47-3_node_176; 
     length 15.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8318 { 
     name R5-12-47-3_ol_80; 
     phases BN; 
     from R5-12-47-3_node_1463; 
     to R5-12-47-3_node_177; 
     length 205.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8319 { 
     name R5-12-47-3_ol_81; 
     phases BN; 
     from R5-12-47-3_node_178; 
     to R5-12-47-3_node_179; 
     length 184.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8320 { 
     name R5-12-47-3_ol_82; 
     phases BN; 
     from R5-12-47-3_node_621; 
     to R5-12-47-3_node_180; 
     length 182.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8322 { 
     name R5-12-47-3_ol_83; 
     phases BN; 
     from R5-12-47-3_node_156; 
     to R5-12-47-3_node_183; 
     length 511.000; 
     configuration line_configuration:63; 
} 

object overhead_line:8323 { 
     name R5-12-47-3_ol_84; 
     phases BN; 
     from R5-12-47-3_node_1337; 
     to R5-12-47-3_node_184; 
     length 338.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8324 { 
     name R5-12-47-3_ol_85; 
     phases ABCN; 
     from R5-12-47-3_node_35; 
     to R5-12-47-3_node_185; 
     length 1091.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8325 { 
     name R5-12-47-3_ol_86; 
     phases CN; 
     from R5-12-47-3_node_185; 
     to R5-12-47-3_node_186; 
     length 250.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8327 { 
     name R5-12-47-3_ol_87; 
     phases BN; 
     from R5-12-47-3_node_70; 
     to R5-12-47-3_node_190; 
     length 25.000; 
     configuration line_configuration:64; 
} 

object overhead_line:8329 { 
     name R5-12-47-3_ol_88; 
     phases CN; 
     from R5-12-47-3_node_150; 
     to R5-12-47-3_node_194; 
     length 295.000; 
     configuration line_configuration:59; 
} 

object overhead_line:8330 { 
     name R5-12-47-3_ol_89; 
     phases ABCN; 
     from R5-12-47-3_node_137; 
     to R5-12-47-3_node_195; 
     length 275.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8331 { 
     name R5-12-47-3_ol_90; 
     phases BN; 
     from R5-12-47-3_node_645; 
     to R5-12-47-3_node_196; 
     length 383.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8332 { 
     name R5-12-47-3_ol_91; 
     phases BN; 
     from R5-12-47-3_node_609; 
     to R5-12-47-3_node_197; 
     length 360; 
     configuration line_configuration:42; 
} 

object overhead_line:8334 { 
     name R5-12-47-3_ol_92; 
     phases BN; 
     from R5-12-47-3_node_203; 
     to R5-12-47-3_node_202; 
     length 9.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8335 { 
     name R5-12-47-3_ol_93; 
     phases ABCN; 
     from R5-12-47-3_node_265; 
     to R5-12-47-3_node_203; 
     length 1499.000; 
     configuration line_configuration:65; 
} 

object overhead_line:8336 { 
     name R5-12-47-3_ol_94; 
     phases BN; 
     from R5-12-47-3_node_204; 
     to R5-12-47-3_node_205; 
     length 15.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8337 { 
     name R5-12-47-3_ol_95; 
     phases BN; 
     from R5-12-47-3_node_204; 
     to R5-12-47-3_node_206; 
     length 296.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8338 { 
     name R5-12-47-3_ol_96; 
     phases BN; 
     from R5-12-47-3_node_1256; 
     to R5-12-47-3_node_207; 
     length 272.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8339 { 
     name R5-12-47-3_ol_97; 
     phases BN; 
     from R5-12-47-3_node_1256; 
     to R5-12-47-3_node_208; 
     length 24.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8340 { 
     name R5-12-47-3_ol_98; 
     phases ABCN; 
     from R5-12-47-3_node_217; 
     to R5-12-47-3_node_209; 
     length 359.000; 
     configuration line_configuration:61; 
} 

object overhead_line:8341 { 
     name R5-12-47-3_ol_99; 
     phases AN; 
     from R5-12-47-3_node_210; 
     to R5-12-47-3_node_211; 
     length 301.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8342 { 
     name R5-12-47-3_ol_100; 
     phases BN; 
     from R5-12-47-3_node_587; 
     to R5-12-47-3_node_212; 
     length 418.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8343 { 
     name R5-12-47-3_ol_101; 
     phases BN; 
     from R5-12-47-3_node_1342; 
     to R5-12-47-3_node_213; 
     length 299.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8344 { 
     name R5-12-47-3_ol_102; 
     phases BN; 
     from R5-12-47-3_node_213; 
     to R5-12-47-3_node_214; 
     length 511.000; 
     configuration line_configuration:63; 
} 

object overhead_line:8345 { 
     name R5-12-47-3_ol_103; 
     phases CN; 
     from R5-12-47-3_node_218; 
     to R5-12-47-3_node_215; 
     length 345.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8346 { 
     name R5-12-47-3_ol_104; 
     phases BN; 
     from R5-12-47-3_node_197; 
     to R5-12-47-3_node_216; 
     length 976.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8347 { 
     name R5-12-47-3_ol_105; 
     phases ABCN; 
     from R5-12-47-3_node_802; 
     to R5-12-47-3_node_217; 
     length 294.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8348 { 
     name R5-12-47-3_ol_106; 
     phases CN; 
     from R5-12-47-3_node_30; 
     to R5-12-47-3_node_218; 
     length 138.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8349 { 
     name R5-12-47-3_ol_107; 
     phases BN; 
     from R5-12-47-3_node_563; 
     to R5-12-47-3_node_219; 
     length 26.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8350 { 
     name R5-12-47-3_ol_108; 
     phases ABCN; 
     from R5-12-47-3_node_749; 
     to R5-12-47-3_node_220; 
     length 198.000; 
     configuration line_configuration:39; 
} 

object overhead_line:8351 { 
     name R5-12-47-3_ol_109; 
     phases AN; 
     from R5-12-47-3_node_220; 
     to R5-12-47-3_node_222; 
     length 12.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8356 { 
     name R5-12-47-3_ol_110; 
     phases AN; 
     from R5-12-47-3_node_1131; 
     to R5-12-47-3_node_445; 
     length 608.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8357 { 
     name R5-12-47-3_ol_111; 
     phases AN; 
     from R5-12-47-3_node_71; 
     to R5-12-47-3_node_446; 
     length 723.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8358 { 
     name R5-12-47-3_ol_112; 
     phases AN; 
     from R5-12-47-3_node_445; 
     to R5-12-47-3_node_447; 
     length 50.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8359 { 
     name R5-12-47-3_ol_113; 
     phases BN; 
     from R5-12-47-3_node_590; 
     to R5-12-47-3_node_448; 
     length 1432.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8360 { 
     name R5-12-47-3_ol_114; 
     phases BN; 
     from R5-12-47-3_node_461; 
     to R5-12-47-3_node_449; 
     length 1193.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8361 { 
     name R5-12-47-3_ol_115; 
     phases BN; 
     from R5-12-47-3_node_449; 
     to R5-12-47-3_node_450; 
     length 358.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8362 { 
     name R5-12-47-3_ol_116; 
     phases BN; 
     from R5-12-47-3_node_452; 
     to R5-12-47-3_node_451; 
     length 570.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8363 { 
     name R5-12-47-3_ol_117; 
     phases BN; 
     from R5-12-47-3_node_449; 
     to R5-12-47-3_node_452; 
     length 447.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8364 { 
     name R5-12-47-3_ol_118; 
     phases ABN; 
     from R5-12-47-3_node_542; 
     to R5-12-47-3_node_454; 
     length 370.000; 
     configuration line_configuration:66; 
} 

object overhead_line:8368 { 
     name R5-12-47-3_ol_119; 
     phases CN; 
     from R5-12-47-3_node_313; 
     to R5-12-47-3_node_231; 
     length 229.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8369 { 
     name R5-12-47-3_ol_120; 
     phases CN; 
     from R5-12-47-3_node_231; 
     to R5-12-47-3_node_232; 
     length 161.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8370 { 
     name R5-12-47-3_ol_121; 
     phases BN; 
     from R5-12-47-3_node_168; 
     to R5-12-47-3_node_234; 
     length 312.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8371 { 
     name R5-12-47-3_ol_122; 
     phases ABCN; 
     from R5-12-47-3_node_217; 
     to R5-12-47-3_node_235; 
     length 24.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8372 { 
     name R5-12-47-3_ol_123; 
     phases CN; 
     from R5-12-47-3_node_681; 
     to R5-12-47-3_node_236; 
     length 358.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8373 { 
     name R5-12-47-3_ol_124; 
     phases CN; 
     from R5-12-47-3_node_79; 
     to R5-12-47-3_node_237; 
     length 246.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8374 { 
     name R5-12-47-3_ol_125; 
     phases ABCN; 
     from R5-12-47-3_node_351; 
     to R5-12-47-3_node_238; 
     length 1562.000; 
     configuration line_configuration:65; 
} 

object overhead_line:8375 { 
     name R5-12-47-3_ol_126; 
     phases AN; 
     from R5-12-47-3_node_238; 
     to R5-12-47-3_node_240; 
     length 26.000; 
     configuration line_configuration:67; 
} 

object overhead_line:8376 { 
     name R5-12-47-3_ol_127; 
     phases AN; 
     from R5-12-47-3_node_344; 
     to R5-12-47-3_node_241; 
     length 955.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8379 { 
     name R5-12-47-3_ol_128; 
     phases BN; 
     from R5-12-47-3_node_374; 
     to R5-12-47-3_node_246; 
     length 20.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8380 { 
     name R5-12-47-3_ol_129; 
     phases ABCN; 
     from R5-12-47-3_node_264; 
     to R5-12-47-3_node_247; 
     length 1246.000; 
     configuration line_configuration:68; 
} 

object overhead_line:8381 { 
     name R5-12-47-3_ol_130; 
     phases AN; 
     from R5-12-47-3_node_374; 
     to R5-12-47-3_node_248; 
     length 21.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8382 { 
     name R5-12-47-3_ol_131; 
     phases CN; 
     from R5-12-47-3_node_929; 
     to R5-12-47-3_node_249; 
     length 291.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8383 { 
     name R5-12-47-3_ol_132; 
     phases CN; 
     from R5-12-47-3_node_209; 
     to R5-12-47-3_node_250; 
     length 23.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8384 { 
     name R5-12-47-3_ol_133; 
     phases CN; 
     from R5-12-47-3_node_15; 
     to R5-12-47-3_node_251; 
     length 133.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8385 { 
     name R5-12-47-3_ol_134; 
     phases CN; 
     from R5-12-47-3_node_1419; 
     to R5-12-47-3_node_252; 
     length 1110.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8386 { 
     name R5-12-47-3_ol_135; 
     phases CN; 
     from R5-12-47-3_node_252; 
     to R5-12-47-3_node_253; 
     length 2227.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8387 { 
     name R5-12-47-3_ol_136; 
     phases CN; 
     from R5-12-47-3_node_1466; 
     to R5-12-47-3_node_254; 
     length 262.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8388 { 
     name R5-12-47-3_ol_137; 
     phases CN; 
     from R5-12-47-3_node_257; 
     to R5-12-47-3_node_256; 
     length 1188.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8389 { 
     name R5-12-47-3_ol_138; 
     phases CN; 
     from R5-12-47-3_node_1024; 
     to R5-12-47-3_node_257; 
     length 1155.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8390 { 
     name R5-12-47-3_ol_139; 
     phases BN; 
     from R5-12-47-3_node_269; 
     to R5-12-47-3_node_259; 
     length 482.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8391 { 
     name R5-12-47-3_ol_140; 
     phases BN; 
     from R5-12-47-3_node_259; 
     to R5-12-47-3_node_260; 
     length 681.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8392 { 
     name R5-12-47-3_ol_141; 
     phases BN; 
     from R5-12-47-3_node_259; 
     to R5-12-47-3_node_261; 
     length 500.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8393 { 
     name R5-12-47-3_ol_142; 
     phases BN; 
     from R5-12-47-3_node_261; 
     to R5-12-47-3_node_262; 
     length 609.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8394 { 
     name R5-12-47-3_ol_143; 
     phases BN; 
     from R5-12-47-3_node_264; 
     to R5-12-47-3_node_263; 
     length 21.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8395 { 
     name R5-12-47-3_ol_144; 
     phases ABCN; 
     from R5-12-47-3_node_266; 
     to R5-12-47-3_node_264; 
     length 377.000; 
     configuration line_configuration:68; 
} 

object overhead_line:8396 { 
     name R5-12-47-3_ol_145; 
     phases ABCN; 
     from R5-12-47-3_node_247; 
     to R5-12-47-3_node_265; 
     length 1365.000; 
     configuration line_configuration:68; 
} 

object overhead_line:8397 { 
     name R5-12-47-3_ol_146; 
     phases ABCN; 
     from R5-12-47-3_node_267; 
     to R5-12-47-3_node_266; 
     length 834.000; 
     configuration line_configuration:68; 
} 

object overhead_line:8398 { 
     name R5-12-47-3_ol_147; 
     phases ABCN; 
     from R5-12-47-3_node_272; 
     to R5-12-47-3_node_267; 
     length 278.000; 
     configuration line_configuration:68; 
} 

object overhead_line:8399 { 
     name R5-12-47-3_ol_148; 
     phases BN; 
     from R5-12-47-3_node_266; 
     to R5-12-47-3_node_268; 
     length 12.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8400 { 
     name R5-12-47-3_ol_149; 
     phases BN; 
     from R5-12-47-3_node_177; 
     to R5-12-47-3_node_269; 
     length 501.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8401 { 
     name R5-12-47-3_ol_150; 
     phases BN; 
     from R5-12-47-3_node_278; 
     to R5-12-47-3_node_270; 
     length 221.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8402 { 
     name R5-12-47-3_ol_151; 
     phases BN; 
     from R5-12-47-3_node_272; 
     to R5-12-47-3_node_271; 
     length 31.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8403 { 
     name R5-12-47-3_ol_152; 
     phases ABCN; 
     from R5-12-47-3_node_878; 
     to R5-12-47-3_node_272; 
     length 1031.000; 
     configuration line_configuration:68; 
} 

object overhead_line:8404 { 
     name R5-12-47-3_ol_153; 
     phases BN; 
     from R5-12-47-3_node_82; 
     to R5-12-47-3_node_274; 
     length 427.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8405 { 
     name R5-12-47-3_ol_154; 
     phases BN; 
     from R5-12-47-3_node_275; 
     to R5-12-47-3_node_276; 
     length 758.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8406 { 
     name R5-12-47-3_ol_155; 
     phases BN; 
     from R5-12-47-3_node_1261; 
     to R5-12-47-3_node_277; 
     length 233.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8407 { 
     name R5-12-47-3_ol_156; 
     phases BN; 
     from R5-12-47-3_node_1262; 
     to R5-12-47-3_node_278; 
     length 418.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8408 { 
     name R5-12-47-3_ol_157; 
     phases BN; 
     from R5-12-47-3_node_270; 
     to R5-12-47-3_node_279; 
     length 285.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8409 { 
     name R5-12-47-3_ol_158; 
     phases BN; 
     from R5-12-47-3_node_270; 
     to R5-12-47-3_node_280; 
     length 376.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8410 { 
     name R5-12-47-3_ol_159; 
     phases BN; 
     from R5-12-47-3_node_1260; 
     to R5-12-47-3_node_281; 
     length 654.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8411 { 
     name R5-12-47-3_ol_160; 
     phases BN; 
     from R5-12-47-3_node_269; 
     to R5-12-47-3_node_282; 
     length 331.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8412 { 
     name R5-12-47-3_ol_161; 
     phases ABCN; 
     from R5-12-47-3_node_295; 
     to R5-12-47-3_node_283; 
     length 888.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8413 { 
     name R5-12-47-3_ol_162; 
     phases BN; 
     from R5-12-47-3_node_287; 
     to R5-12-47-3_node_285; 
     length 9.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8414 { 
     name R5-12-47-3_ol_163; 
     phases ABCN; 
     from R5-12-47-3_node_288; 
     to R5-12-47-3_node_287; 
     length 20.000; 
     configuration line_configuration:69; 
} 

object overhead_line:8415 { 
     name R5-12-47-3_ol_164; 
     phases ABCN; 
     from R5-12-47-3_node_284; 
     to R5-12-47-3_node_288; 
     length 325.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8416 { 
     name R5-12-47-3_ol_165; 
     phases BN; 
     from R5-12-47-3_node_284; 
     to R5-12-47-3_node_289; 
     length 136.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8417 { 
     name R5-12-47-3_ol_166; 
     phases BN; 
     from R5-12-47-3_node_289; 
     to R5-12-47-3_node_290; 
     length 289.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8418 { 
     name R5-12-47-3_ol_167; 
     phases BN; 
     from R5-12-47-3_node_290; 
     to R5-12-47-3_node_291; 
     length 229.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8419 { 
     name R5-12-47-3_ol_168; 
     phases CN; 
     from R5-12-47-3_node_295; 
     to R5-12-47-3_node_292; 
     length 6.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8420 { 
     name R5-12-47-3_ol_169; 
     phases ABCN; 
     from R5-12-47-3_node_1128;
//     to R5-12-47-3_node_294;
     to R5-12-47-3_node_294_2; 
     length 256.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8421 { 
     name R5-12-47-3_ol_170; 
     phases ABCN; 
     from R5-12-47-3_node_294; 
     to R5-12-47-3_node_295; 
     length 310.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8422 { 
     name R5-12-47-3_ol_171; 
     phases BN; 
     from R5-12-47-3_node_294; 
     to R5-12-47-3_node_296; 
     length 8.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8423 { 
     name R5-12-47-3_ol_172; 
     phases ABCN; 
     from R5-12-47-3_node_1128; 
     to R5-12-47-3_node_298; 
     length 514.000; 
     configuration line_configuration:70; 
} 

object overhead_line:8424 { 
     name R5-12-47-3_ol_173; 
     phases ABCN; 
     from R5-12-47-3_node_1073; 
     to R5-12-47-3_node_299; 
     length 888.000; 
     configuration line_configuration:65; 
} 

object overhead_line:8425 { 
     name R5-12-47-3_ol_174; 
     phases CN; 
     from R5-12-47-3_node_299; 
     to R5-12-47-3_node_300; 
     length 103.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8426 { 
     name R5-12-47-3_ol_175; 
     phases ABCN; 
     from R5-12-47-3_node_299; 
     to R5-12-47-3_node_301; 
     length 790.000; 
     configuration line_configuration:65; 
} 

object overhead_line:8427 { 
     name R5-12-47-3_ol_176; 
     phases AN; 
     from R5-12-47-3_node_301; 
     to R5-12-47-3_node_302; 
     length 26.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8428 { 
     name R5-12-47-3_ol_177; 
     phases ABCN; 
     from R5-12-47-3_node_301; 
     to R5-12-47-3_node_303; 
     length 70.000; 
     configuration line_configuration:65; 
} 

object overhead_line:8429 { 
     name R5-12-47-3_ol_178; 
     phases CN; 
     from R5-12-47-3_node_303; 
     to R5-12-47-3_node_304; 
     length 29.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8430 { 
     name R5-12-47-3_ol_179; 
     phases AN; 
     from R5-12-47-3_node_306; 
     to R5-12-47-3_node_305; 
     length 475.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8431 { 
     name R5-12-47-3_ol_180; 
     phases ABCN; 
     from R5-12-47-3_node_310; 
     to R5-12-47-3_node_307; 
     length 416.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8432 { 
     name R5-12-47-3_ol_181; 
     phases CN; 
     from R5-12-47-3_node_307; 
     to R5-12-47-3_node_308; 
     length 15.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8433 { 
     name R5-12-47-3_ol_182; 
     phases ABCN; 
     from R5-12-47-3_node_311; 
     to R5-12-47-3_node_310; 
     length 422.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8434 { 
     name R5-12-47-3_ol_183; 
     phases ABCN; 
     from R5-12-47-3_node_32; 
     to R5-12-47-3_node_311; 
     length 379.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8435 { 
     name R5-12-47-3_ol_184; 
     phases CN; 
     from R5-12-47-3_node_1264; 
     to R5-12-47-3_node_313; 
     length 344.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8436 { 
     name R5-12-47-3_ol_185; 
     phases CN; 
     from R5-12-47-3_node_1263; 
     to R5-12-47-3_node_314; 
     length 67.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8437 { 
     name R5-12-47-3_ol_186; 
     phases CN; 
     from R5-12-47-3_node_311; 
     to R5-12-47-3_node_315; 
     length 80.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8438 { 
     name R5-12-47-3_ol_187; 
     phases CN; 
     from R5-12-47-3_node_313; 
     to R5-12-47-3_node_316; 
     length 156.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8439 { 
     name R5-12-47-3_ol_188; 
     phases ABCN; 
     from R5-12-47-3_node_715; 
     to R5-12-47-3_node_317; 
     length 599.000; 
     configuration line_configuration:51; 
} 

object overhead_line:8440 { 
     name R5-12-47-3_ol_189; 
     phases CN; 
     from R5-12-47-3_node_318; 
     to R5-12-47-3_node_319; 
     length 202.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8441 { 
     name R5-12-47-3_ol_190; 
     phases CN; 
     from R5-12-47-3_node_318; 
     to R5-12-47-3_node_320; 
     length 545.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8442 { 
     name R5-12-47-3_ol_191; 
     phases BN; 
     from R5-12-47-3_node_1334; 
     to R5-12-47-3_node_321; 
     length 604.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8443 { 
     name R5-12-47-3_ol_192; 
     phases BN; 
     from R5-12-47-3_node_1268; 
     to R5-12-47-3_node_323; 
     length 272.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8444 { 
     name R5-12-47-3_ol_193; 
     phases BN; 
     from R5-12-47-3_node_1270; 
     to R5-12-47-3_node_324; 
     length 652.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8445 { 
     name R5-12-47-3_ol_194; 
     phases BN; 
     from R5-12-47-3_node_571; 
     to R5-12-47-3_node_325; 
     length 795.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8446 { 
     name R5-12-47-3_ol_195; 
     phases ABCN; 
     from R5-12-47-3_node_1278; 
     to R5-12-47-3_node_326; 
     length 259.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8447 { 
     name R5-12-47-3_ol_196; 
     phases ABCN; 
     from R5-12-47-3_node_1272; 
     to R5-12-47-3_node_327; 
     length 409.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8448 { 
     name R5-12-47-3_ol_197; 
     phases ABCN; 
     from R5-12-47-3_node_1273; 
     to R5-12-47-3_node_328; 
     length 796.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8449 { 
     name R5-12-47-3_ol_198; 
     phases AN; 
     from R5-12-47-3_node_329; 
     to R5-12-47-3_node_330; 
     length 574.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8450 { 
     name R5-12-47-3_ol_199; 
     phases AN; 
     from R5-12-47-3_node_328; 
     to R5-12-47-3_node_331; 
     length 26.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8451 { 
     name R5-12-47-3_ol_200; 
     phases BN; 
     from R5-12-47-3_node_8; 
     to R5-12-47-3_node_333; 
     length 518.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8452 { 
     name R5-12-47-3_ol_201; 
     phases ABCN; 
     from R5-12-47-3_node_327; 
     to R5-12-47-3_node_334; 
     length 1063.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8453 { 
     name R5-12-47-3_ol_202; 
     phases BN; 
     from R5-12-47-3_node_334; 
     to R5-12-47-3_node_335; 
     length 14.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8454 { 
     name R5-12-47-3_ol_203; 
     phases ABCN; 
     from R5-12-47-3_node_336; 
     to R5-12-47-3_node_337; 
     length 91.000; 
     configuration line_configuration:71; 
} 

object overhead_line:8455 { 
     name R5-12-47-3_ol_204; 
     phases ABCN; 
     from R5-12-47-3_node_337; 
     to R5-12-47-3_node_338; 
     length 457.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8456 { 
     name R5-12-47-3_ol_205; 
     phases ABCN; 
     from R5-12-47-3_node_327; 
     to R5-12-47-3_node_339; 
     length 133.000; 
     configuration line_configuration:61; 
} 

object overhead_line:8457 { 
     name R5-12-47-3_ol_206; 
     phases AN; 
     from R5-12-47-3_node_343; 
     to R5-12-47-3_node_340; 
     length 11.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8458 { 
     name R5-12-47-3_ol_207; 
     phases ABCN; 
     from R5-12-47-3_node_1282; 
     to R5-12-47-3_node_342; 
     length 388.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8459 { 
     name R5-12-47-3_ol_208; 
     phases ABCN; 
     from R5-12-47-3_node_342; 
     to R5-12-47-3_node_343; 
     length 509.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8460 { 
     name R5-12-47-3_ol_209; 
     phases AN; 
     from R5-12-47-3_node_349; 
     to R5-12-47-3_node_344; 
     length 239.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8461 { 
     name R5-12-47-3_ol_210; 
     phases AN; 
     from R5-12-47-3_node_241; 
     to R5-12-47-3_node_345; 
     length 312.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8462 { 
     name R5-12-47-3_ol_211; 
     phases AN; 
     from R5-12-47-3_node_349; 
     to R5-12-47-3_node_346; 
     length 14.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8463 { 
     name R5-12-47-3_ol_212; 
     phases AN; 
     from R5-12-47-3_node_1434; 
     to R5-12-47-3_node_347; 
     length 299.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8464 { 
     name R5-12-47-3_ol_213; 
     phases AN; 
     from R5-12-47-3_node_342; 
     to R5-12-47-3_node_348; 
     length 74.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8465 { 
     name R5-12-47-3_ol_214; 
     phases AN; 
     from R5-12-47-3_node_351; 
     to R5-12-47-3_node_350; 
     length 198.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8466 { 
     name R5-12-47-3_ol_215; 
     phases ABCN; 
     from R5-12-47-3_node_303; 
     to R5-12-47-3_node_351; 
     length 946.000; 
     configuration line_configuration:72; 
} 

object overhead_line:8467 { 
     name R5-12-47-3_ol_216; 
     phases CN; 
     from R5-12-47-3_node_352; 
     to R5-12-47-3_node_353; 
     length 106.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8468 { 
     name R5-12-47-3_ol_217; 
     phases BN; 
     from R5-12-47-3_node_351; 
     to R5-12-47-3_node_354; 
     length 207.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8469 { 
     name R5-12-47-3_ol_218; 
     phases CN; 
     from R5-12-47-3_node_357; 
     to R5-12-47-3_node_355; 
     length 1245.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8470 { 
     name R5-12-47-3_ol_219; 
     phases CN; 
     from R5-12-47-3_node_45; 
     to R5-12-47-3_node_356; 
     length 194.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8471 { 
     name R5-12-47-3_ol_220; 
     phases CN; 
     from R5-12-47-3_node_1288; 
     to R5-12-47-3_node_357; 
     length 763.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8472 { 
     name R5-12-47-3_ol_221; 
     phases CN; 
     from R5-12-47-3_node_355; 
     to R5-12-47-3_node_358; 
     length 246.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8473 { 
     name R5-12-47-3_ol_222; 
     phases CN; 
     from R5-12-47-3_node_360; 
     to R5-12-47-3_node_359; 
     length 920.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8474 { 
     name R5-12-47-3_ol_223; 
     phases CN; 
     from R5-12-47-3_node_1289; 
     to R5-12-47-3_node_360; 
     length 399.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8475 { 
     name R5-12-47-3_ol_224; 
     phases CN; 
     from R5-12-47-3_node_363; 
     to R5-12-47-3_node_361; 
     length 179.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8476 { 
     name R5-12-47-3_ol_225; 
     phases CN; 
     from R5-12-47-3_node_1266; 
     to R5-12-47-3_node_362; 
     length 576.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8477 { 
     name R5-12-47-3_ol_226; 
     phases CN; 
     from R5-12-47-3_node_42; 
     to R5-12-47-3_node_363; 
     length 135.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8478 { 
     name R5-12-47-3_ol_227; 
     phases CN; 
     from R5-12-47-3_node_361; 
     to R5-12-47-3_node_364; 
     length 13.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8479 { 
     name R5-12-47-3_ol_228; 
     phases CN; 
     from R5-12-47-3_node_363; 
     to R5-12-47-3_node_366; 
     length 351.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8480 { 
     name R5-12-47-3_ol_229; 
     phases CN; 
     from R5-12-47-3_node_25; 
     to R5-12-47-3_node_367; 
     length 132.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8481 { 
     name R5-12-47-3_ol_230; 
     phases CN; 
     from R5-12-47-3_node_1290; 
     to R5-12-47-3_node_368; 
     length 583.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8482 { 
     name R5-12-47-3_ol_231; 
     phases CN; 
     from R5-12-47-3_node_357; 
     to R5-12-47-3_node_369; 
     length 33.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8483 { 
     name R5-12-47-3_ol_232; 
     phases BN; 
     from R5-12-47-3_node_463; 
     to R5-12-47-3_node_370; 
     length 178.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8484 { 
     name R5-12-47-3_ol_233; 
     phases BN; 
     from R5-12-47-3_node_1151; 
     to R5-12-47-3_node_372; 
     length 22.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8485 { 
     name R5-12-47-3_ol_234; 
     phases ABCN; 
     from R5-12-47-3_node_27; 
     to R5-12-47-3_node_374; 
     length 559.000; 
     configuration line_configuration:44; 
} 

object overhead_line:8486 { 
     name R5-12-47-3_ol_235; 
     phases AN; 
     from R5-12-47-3_node_376; 
     to R5-12-47-3_node_375; 
     length 120.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8487 { 
     name R5-12-47-3_ol_236; 
     phases ABCN; 
     from R5-12-47-3_node_374; 
     to R5-12-47-3_node_376; 
     length 339.000; 
     configuration line_configuration:61; 
} 

object overhead_line:8488 { 
     name R5-12-47-3_ol_237; 
     phases ABCN; 
     from R5-12-47-3_node_376; 
     to R5-12-47-3_node_377; 
     length 264.000; 
     configuration line_configuration:61; 
} 

object overhead_line:8489 { 
     name R5-12-47-3_ol_238; 
     phases AN; 
     from R5-12-47-3_node_1292; 
     to R5-12-47-3_node_378; 
     length 336.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8490 { 
     name R5-12-47-3_ol_239; 
     phases ABCN; 
     from R5-12-47-3_node_377; 
     to R5-12-47-3_node_379; 
     length 821.000; 
     configuration line_configuration:61; 
} 

object overhead_line:8491 { 
     name R5-12-47-3_ol_240; 
     phases CN; 
     from R5-12-47-3_node_388; 
     to R5-12-47-3_node_380; 
     length 385.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8492 { 
     name R5-12-47-3_ol_241; 
     phases CN; 
     from R5-12-47-3_node_382; 
     to R5-12-47-3_node_381; 
     length 214.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8493 { 
     name R5-12-47-3_ol_242; 
     phases CN; 
     from R5-12-47-3_node_464; 
     to R5-12-47-3_node_382; 
     length 256.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8494 { 
     name R5-12-47-3_ol_243; 
     phases CN; 
     from R5-12-47-3_node_384; 
     to R5-12-47-3_node_383; 
     length 314.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8495 { 
     name R5-12-47-3_ol_244; 
     phases CN; 
     from R5-12-47-3_node_382; 
     to R5-12-47-3_node_384; 
     length 1721.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8496 { 
     name R5-12-47-3_ol_245; 
     phases CN; 
     from R5-12-47-3_node_384; 
     to R5-12-47-3_node_385; 
     length 338.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8497 { 
     name R5-12-47-3_ol_246; 
     phases CN; 
     from R5-12-47-3_node_1295; 
     to R5-12-47-3_node_386; 
     length 922.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8498 { 
     name R5-12-47-3_ol_247; 
     phases CN; 
     from R5-12-47-3_node_386; 
     to R5-12-47-3_node_387; 
     length 234.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8499 { 
     name R5-12-47-3_ol_248; 
     phases CN; 
     from R5-12-47-3_node_1296; 
     to R5-12-47-3_node_389; 
     length 293.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8500 { 
     name R5-12-47-3_ol_249; 
     phases CN; 
     from R5-12-47-3_node_389; 
     to R5-12-47-3_node_390; 
     length 576.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8501 { 
     name R5-12-47-3_ol_250; 
     phases BN; 
     from R5-12-47-3_node_149; 
     to R5-12-47-3_node_391; 
     length 402.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8502 { 
     name R5-12-47-3_ol_251; 
     phases BN; 
     from R5-12-47-3_node_1297; 
     to R5-12-47-3_node_392; 
     length 73.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8503 { 
     name R5-12-47-3_ol_252; 
     phases BN; 
     from R5-12-47-3_node_392; 
     to R5-12-47-3_node_394; 
     length 145.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8504 { 
     name R5-12-47-3_ol_253; 
     phases BN; 
     from R5-12-47-3_node_1300; 
     to R5-12-47-3_node_395; 
     length 208.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8505 { 
     name R5-12-47-3_ol_254; 
     phases CN; 
     from R5-12-47-3_node_429; 
     to R5-12-47-3_node_396; 
     length 396.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8506 { 
     name R5-12-47-3_ol_255; 
     phases CN; 
     from R5-12-47-3_node_1301; 
     to R5-12-47-3_node_397; 
     length 1315.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8507 { 
     name R5-12-47-3_ol_256; 
     phases CN; 
     from R5-12-47-3_node_396; 
     to R5-12-47-3_node_398; 
     length 10.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8508 { 
     name R5-12-47-3_ol_257; 
     phases CN; 
     from R5-12-47-3_node_1303; 
     to R5-12-47-3_node_399; 
     length 266.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8509 { 
     name R5-12-47-3_ol_258; 
     phases CN; 
     from R5-12-47-3_node_1307; 
     to R5-12-47-3_node_400; 
     length 449.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8510 { 
     name R5-12-47-3_ol_259; 
     phases ABCN; 
     from R5-12-47-3_node_328; 
     to R5-12-47-3_node_401; 
     length 509.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8511 { 
     name R5-12-47-3_ol_260; 
     phases ABCN; 
     from R5-12-47-3_node_401; 
     to R5-12-47-3_node_402; 
     length 265.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8512 { 
     name R5-12-47-3_ol_261; 
     phases ABCN; 
     from R5-12-47-3_node_402; 
     to R5-12-47-3_node_403; 
     length 502.000; 
     configuration line_configuration:57; 
} 

object overhead_line:8513 { 
     name R5-12-47-3_ol_262; 
     phases ABCN; 
     from R5-12-47-3_node_433; 
     to R5-12-47-3_node_404; 
     length 642.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8514 { 
     name R5-12-47-3_ol_263; 
     phases ABCN; 
     from R5-12-47-3_node_404; 
     to R5-12-47-3_node_405; 
     length 150.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8515 { 
     name R5-12-47-3_ol_264; 
     phases AN; 
     from R5-12-47-3_node_403; 
     to R5-12-47-3_node_406; 
     length 6.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8516 { 
     name R5-12-47-3_ol_265; 
     phases AN; 
     from R5-12-47-3_node_401; 
     to R5-12-47-3_node_408; 
     length 9.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8517 { 
     name R5-12-47-3_ol_266; 
     phases AN; 
     from R5-12-47-3_node_407; 
     to R5-12-47-3_node_410; 
     length 613.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8518 { 
     name R5-12-47-3_ol_267; 
     phases AN; 
     from R5-12-47-3_node_412; 
     to R5-12-47-3_node_411; 
     length 10.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8520 { 
     name R5-12-47-3_ol_268; 
     phases AN; 
     from R5-12-47-3_node_410; 
     to R5-12-47-3_node_413; 
     length 173.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8521 { 
     name R5-12-47-3_ol_269; 
     phases AN; 
     from R5-12-47-3_node_1308; 
     to R5-12-47-3_node_414; 
     length 202.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8522 { 
     name R5-12-47-3_ol_270; 
     phases ABCN; 
     from R5-12-47-3_node_801; 
     to R5-12-47-3_node_415; 
     length 136.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8523 { 
     name R5-12-47-3_ol_271; 
     phases ABCN; 
     from R5-12-47-3_node_405; 
     to R5-12-47-3_node_416; 
     length 240.000; 
     configuration line_configuration:57; 
} 

object overhead_line:8524 { 
     name R5-12-47-3_ol_272; 
     phases ABCN; 
     from R5-12-47-3_node_416; 
     to R5-12-47-3_node_417; 
     length 276.000; 
     configuration line_configuration:57; 
} 

object overhead_line:8525 { 
     name R5-12-47-3_ol_273; 
     phases CN; 
     from R5-12-47-3_node_420; 
     to R5-12-47-3_node_418; 
     length 29.000; 
     configuration line_configuration:73; 
} 

object overhead_line:8526 { 
     name R5-12-47-3_ol_274; 
     phases ABCN; 
     from R5-12-47-3_node_417; 
     to R5-12-47-3_node_420; 
     length 320.000; 
     configuration line_configuration:57; 
} 

object overhead_line:8527 { 
     name R5-12-47-3_ol_275; 
     phases CN; 
     from R5-12-47-3_node_416; 
     to R5-12-47-3_node_421; 
     length 32.000; 
     configuration line_configuration:74; 
} 

object overhead_line:8528 { 
     name R5-12-47-3_ol_276; 
     phases CN; 
     from R5-12-47-3_node_423; 
     to R5-12-47-3_node_422; 
     length 186.000; 
     configuration line_configuration:73; 
} 

object overhead_line:8529 { 
     name R5-12-47-3_ol_277; 
     phases CN; 
     from R5-12-47-3_node_1304; 
     to R5-12-47-3_node_423; 
     length 814.000; 
     configuration line_configuration:74; 
} 

object overhead_line:8530 { 
     name R5-12-47-3_ol_278; 
     phases CN; 
     from R5-12-47-3_node_423; 
     to R5-12-47-3_node_424; 
     length 122.000; 
     configuration line_configuration:74; 
} 

object overhead_line:8531 { 
     name R5-12-47-3_ol_279; 
     phases CN; 
     from R5-12-47-3_node_424; 
     to R5-12-47-3_node_425; 
     length 176.000; 
     configuration line_configuration:73; 
} 

object overhead_line:8532 { 
     name R5-12-47-3_ol_280; 
     phases CN; 
     from R5-12-47-3_node_425; 
     to R5-12-47-3_node_426; 
     length 434.000; 
     configuration line_configuration:73; 
} 

object overhead_line:8533 { 
     name R5-12-47-3_ol_281; 
     phases CN; 
     from R5-12-47-3_node_425; 
     to R5-12-47-3_node_427; 
     length 408.000; 
     configuration line_configuration:73; 
} 

object overhead_line:8534 { 
     name R5-12-47-3_ol_282; 
     phases CN; 
     from R5-12-47-3_node_429; 
     to R5-12-47-3_node_428; 
     length 274.000; 
     configuration line_configuration:74; 
} 

object overhead_line:8535 { 
     name R5-12-47-3_ol_283; 
     phases CN; 
     from R5-12-47-3_node_400; 
     to R5-12-47-3_node_429; 
     length 504.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8536 { 
     name R5-12-47-3_ol_284; 
     phases CN; 
     from R5-12-47-3_node_400; 
     to R5-12-47-3_node_430; 
     length 133.000; 
     configuration line_configuration:74; 
} 

object overhead_line:8537 { 
     name R5-12-47-3_ol_285; 
     phases CN; 
     from R5-12-47-3_node_436; 
     to R5-12-47-3_node_431; 
     length 292.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8538 { 
     name R5-12-47-3_ol_286; 
     phases CN; 
     from R5-12-47-3_node_431; 
     to R5-12-47-3_node_432; 
     length 139.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8539 { 
     name R5-12-47-3_ol_287; 
     phases ABCN; 
     from R5-12-47-3_node_441; 
     to R5-12-47-3_node_433; 
     length 174.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8540 { 
     name R5-12-47-3_ol_288; 
     phases CN; 
     from R5-12-47-3_node_432; 
     to R5-12-47-3_node_434; 
     length 114.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8541 { 
     name R5-12-47-3_ol_289; 
     phases CN; 
     from R5-12-47-3_node_431; 
     to R5-12-47-3_node_435; 
     length 159.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8542 { 
     name R5-12-47-3_ol_290; 
     phases CN; 
     from R5-12-47-3_node_437; 
     to R5-12-47-3_node_436; 
     length 235.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8543 { 
     name R5-12-47-3_ol_291; 
     phases CN; 
     from R5-12-47-3_node_437; 
     to R5-12-47-3_node_438; 
     length 152.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8544 { 
     name R5-12-47-3_ol_292; 
     phases CN; 
     from R5-12-47-3_node_404; 
     to R5-12-47-3_node_439; 
     length 7.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8545 { 
     name R5-12-47-3_ol_293; 
     phases BN; 
     from R5-12-47-3_node_433; 
     to R5-12-47-3_node_440; 
     length 20.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8546 { 
     name R5-12-47-3_ol_294; 
     phases ABCN; 
     from R5-12-47-3_node_403; 
     to R5-12-47-3_node_441; 
     length 367.000; 
     configuration line_configuration:56; 
} 

object overhead_line:8547 { 
     name R5-12-47-3_ol_295; 
     phases AN; 
     from R5-12-47-3_node_1279; 
     to R5-12-47-3_node_442; 
     length 1148.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8548 { 
     name R5-12-47-3_ol_296; 
     phases BN; 
     from R5-12-47-3_node_156; 
     to R5-12-47-3_node_443; 
     length 157.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8549 { 
     name R5-12-47-3_ol_297; 
     phases AN; 
     from R5-12-47-3_node_445; 
     to R5-12-47-3_node_444; 
     length 50.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8550 { 
     name R5-12-47-3_ol_298; 
     phases BN; 
     from R5-12-47-3_node_548; 
     to R5-12-47-3_node_455; 
     length 608.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8551 { 
     name R5-12-47-3_ol_299; 
     phases BN; 
     from R5-12-47-3_node_455; 
     to R5-12-47-3_node_456; 
     length 292.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8552 { 
     name R5-12-47-3_ol_300; 
     phases BN; 
     from R5-12-47-3_node_463; 
     to R5-12-47-3_node_457; 
     length 330.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8553 { 
     name R5-12-47-3_ol_301; 
     phases BN; 
     from R5-12-47-3_node_1309; 
     to R5-12-47-3_node_458; 
     length 198.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8554 { 
     name R5-12-47-3_ol_302; 
     phases BN; 
     from R5-12-47-3_node_1344; 
     to R5-12-47-3_node_459; 
     length 517.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8555 { 
     name R5-12-47-3_ol_303; 
     phases BN; 
     from R5-12-47-3_node_461; 
     to R5-12-47-3_node_460; 
     length 240.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8556 { 
     name R5-12-47-3_ol_304; 
     phases BN; 
     from R5-12-47-3_node_459; 
     to R5-12-47-3_node_461; 
     length 254.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8557 { 
     name R5-12-47-3_ol_305; 
     phases BN; 
     from R5-12-47-3_node_457; 
     to R5-12-47-3_node_462; 
     length 415.000; 
     configuration line_configuration:42; 
} 

object overhead_line:8558 { 
     name R5-12-47-3_ol_306; 
     phases BN; 
     from R5-12-47-3_node_1185; 
     to R5-12-47-3_node_463; 
     length 100.000; 
     configuration line_configuration:38; 
} 

object overhead_line:8559 { 
     name R5-12-47-3_ol_307; 
     phases CN; 
     from R5-12-47-3_node_1314; 
     to R5-12-47-3_node_464; 
     length 1081.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8560 { 
     name R5-12-47-3_ol_308; 
     phases AN; 
     from R5-12-47-3_node_1315; 
     to R5-12-47-3_node_465; 
     length 870.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8561 { 
     name R5-12-47-3_ol_309; 
     phases AN; 
     from R5-12-47-3_node_469; 
     to R5-12-47-3_node_466; 
     length 124.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8562 { 
     name R5-12-47-3_ol_310; 
     phases AN; 
     from R5-12-47-3_node_466; 
     to R5-12-47-3_node_467; 
     length 137.000; 
     configuration line_configuration:54; 
} 

object overhead_line:8563 { 
     name R5-12-47-3_ol_311; 
     phases AN; 
     from R5-12-47-3_node_469; 
     to R5-12-47-3_node_468; 
     length 237.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8564 { 
     name R5-12-47-3_ol_312; 
     phases AN; 
     from R5-12-47-3_node_672; 
     to R5-12-47-3_node_469; 
     length 208.000; 
     configuration line_configuration:46; 
} 

object overhead_line:8565 { 
     name R5-12-47-3_ol_313; 
     phases CN; 
     from R5-12-47-3_node_1310; 
     to R5-12-47-3_node_470; 
     length 518.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8566 { 
     name R5-12-47-3_ol_314; 
     phases CN; 
     from R5-12-47-3_node_474; 
     to R5-12-47-3_node_471; 
     length 313.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8567 { 
     name R5-12-47-3_ol_315; 
     phases CN; 
     from R5-12-47-3_node_1313; 
     to R5-12-47-3_node_472; 
     length 416.000; 
     configuration line_configuration:40; 
} 

object overhead_line:8568 { 
     name R5-12-47-3_ol_316; 
     phases CN; 
     from R5-12-47-3_node_476; 
     to R5-12-47-3_node_473; 
     length 286.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8569 { 
     name R5-12-47-3_ol_317; 
     phases CN; 
     from R5-12-47-3_node_473; 
     to R5-12-47-3_node_474; 
     length 996.000; 
     configuration line_configuration:41; 
} 

object overhead_line:8570 { 
     name R5-12-47-3_ol_318; 
     phases ABCN; 
     from R5-12-47-3_node_1275; 
