// $Id: R5-25.00-1.glm 
// 22.9 kV feeder 
//********************************************* 
clock{ 
     timezone EST+5EDT; 
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 

} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:3920 { 
     name R5-25-00-1_reg_1; 
     from R5-25-00-1_node_953; 
     to R5-25-00-1_meter_15; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
} 

object regulator_configuration:3921 { 
     name feeder_reg_cfg; 
     Control MANUAL; 
     band_center 13773.0; 
     band_width 220; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor:3915 { 
     name R5-25-00-1_cap_1; 
     phases ABCN; 
     pt_phase B; 
     parent R5-25-00-1_node_242; 
     phases_connected ABC; 
     control MANUAL; 
     voltage_set_high 13500; 
     voltage_set_low 12500; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 13230; 
     nominal_voltage 13221.32; 
} 

object capacitor:3916 { 
     name R5-25-00-1_cap_2; 
     phases ABCN; 
     pt_phase B; 
     parent R5-25-00-1_node_241; 
     phases_connected ABC; 
     control MANUAL; 
     voltage_set_high 13500; 
     voltage_set_low 12500; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 13230; 
     nominal_voltage 13221.32; 

} 

object capacitor:3917 { 
     name R5-25-00-1_cap_3; 
     phases ABCN; 
     pt_phase B; 
     parent R5-25-00-1_node_860; 
     phases_connected ABC; 
     control MANUAL; 
     voltage_set_high 13500; 
     voltage_set_low 12500; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 13230; 
     nominal_voltage 13221.32; 
} 

object capacitor:3918 { 
     name R5-25-00-1_cap_4; 
     phases ABCN; 
     pt_phase B; 
     parent R5-25-00-1_node_861; 
     phases_connected ABC; 
     control MANUAL; 
     voltage_set_high 13500; 
     voltage_set_low 12500; 
     capacitor_A 0.4 MVAr; 
     capacitor_B 0.4 MVAr; 
     capacitor_C 0.4 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 13230; 
     nominal_voltage 13221.32; 
} 

object fuse:3808 { 
     name R5-25-00-1_fuse_1; 
     phases ABCN; 
     from R5-25-00-1_node_274; 
     to R5-25-00-1_node_2; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3809 { 
     name R5-25-00-1_fuse_2; 
     phases AN; 
     from R5-25-00-1_node_6; 
     to R5-25-00-1_node_132; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:3810 { 
     name R5-25-00-1_fuse_3; 
     phases CN; 
     from R5-25-00-1_node_9; 
     to R5-25-00-1_node_10; 
     current_limit 50000;// 10; 
     status CLOSED; 
} 

object fuse:3811 { 
     name R5-25-00-1_fuse_4; 
     phases BN; 
     from R5-25-00-1_node_794; 
     to R5-25-00-1_node_39; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3812 { 
     name R5-25-00-1_fuse_5; 
     phases ABCN; 
     from R5-25-00-1_node_248; 
     to R5-25-00-1_node_247; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3813 { 
     name R5-25-00-1_fuse_6; 
     phases ABCN; 
     from R5-25-00-1_node_250; 
     to R5-25-00-1_node_249; 
     current_limit 50000;// 125; 
     status CLOSED; 
} 

object fuse:3814 { 
     name R5-25-00-1_fuse_7; 
     phases ABCN; 
     from R5-25-00-1_node_273; 
     to R5-25-00-1_node_272; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3815 { 
     name R5-25-00-1_fuse_8; 
     phases CN; 
     from R5-25-00-1_node_305; 
     to R5-25-00-1_node_204; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3816 { 
     name R5-25-00-1_fuse_9; 
     phases CN; 
     from R5-25-00-1_node_772; 
     to R5-25-00-1_node_310; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3817 { 
     name R5-25-00-1_fuse_10; 
     phases AN; 
     from R5-25-00-1_node_311; 
     to R5-25-00-1_node_179; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3818 { 
     name R5-25-00-1_fuse_11; 
     phases AN; 
     from R5-25-00-1_node_145; 
     to R5-25-00-1_node_316; 
     current_limit 50000;// 15; 
     status CLOSED; 
} 

object fuse:3819 { 
     name R5-25-00-1_fuse_12; 
     phases BN; 
     from R5-25-00-1_node_321; 
     to R5-25-00-1_node_322; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3820 { 
     name R5-25-00-1_fuse_13; 
     phases BN; 
     from R5-25-00-1_node_328; 
     to R5-25-00-1_node_327; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3821 { 
     name R5-25-00-1_fuse_14; 
     phases CN; 
     from R5-25-00-1_node_329; 
     to R5-25-00-1_node_330; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3822 { 
     name R5-25-00-1_fuse_15; 
     phases CN; 
     from R5-25-00-1_node_227; 
     to R5-25-00-1_node_166; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3823 { 
     name R5-25-00-1_fuse_16; 
     phases AN; 
     from R5-25-00-1_node_226; 
     to R5-25-00-1_node_229; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3824 { 
     name R5-25-00-1_fuse_17; 
     phases AN; 
     from R5-25-00-1_node_353; 
     to R5-25-00-1_node_182; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3825 { 
     name R5-25-00-1_fuse_18; 
     phases CN; 
     from R5-25-00-1_node_354; 
     to R5-25-00-1_node_355; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3826 { 
     name R5-25-00-1_fuse_19; 
     phases CN; 
     from R5-25-00-1_node_362; 
     to R5-25-00-1_node_363; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3827 { 
     name R5-25-00-1_fuse_20; 
     phases CN; 
     from R5-25-00-1_node_200; 
     to R5-25-00-1_node_364; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3828 { 
     name R5-25-00-1_fuse_21; 
     phases CN; 
     from R5-25-00-1_node_773; 
     to R5-25-00-1_node_370; 
     current_limit 50000;// 40; 
     status CLOSED; 
} 

object fuse:3829 { 
     name R5-25-00-1_fuse_22; 
     phases CN; 
     from R5-25-00-1_node_371; 
     to R5-25-00-1_node_149; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3830 { 
     name R5-25-00-1_fuse_23; 
     phases CN; 
     from R5-25-00-1_node_377; 
     to R5-25-00-1_node_378; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3831 { 
     name R5-25-00-1_fuse_24; 
     phases CN; 
     from R5-25-00-1_node_227; 
     to R5-25-00-1_node_163; 
     current_limit 50000;// 20; 
     status CLOSED; 
} 

object fuse:3832 { 
     name R5-25-00-1_fuse_25; 
     phases AN; 
     from R5-25-00-1_node_383; 
     to R5-25-00-1_node_384; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3833 { 
     name R5-25-00-1_fuse_26; 
     phases CN; 
     from R5-25-00-1_node_389; 
     to R5-25-00-1_node_238; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3834 { 
     name R5-25-00-1_fuse_27; 
     phases CN; 
     from R5-25-00-1_node_411; 
     to R5-25-00-1_node_171; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3835 { 
     name R5-25-00-1_fuse_28; 
     phases BN; 
     from R5-25-00-1_node_412; 
     to R5-25-00-1_node_187; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3836 { 
     name R5-25-00-1_fuse_29; 
     phases BN; 
     from R5-25-00-1_node_426; 
     to R5-25-00-1_node_427; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3837 { 
     name R5-25-00-1_fuse_30; 
     phases BN; 
     from R5-25-00-1_node_428; 
     to R5-25-00-1_node_429; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:3838 { 
     name R5-25-00-1_fuse_31; 
     phases AN; 
     from R5-25-00-1_node_432; 
     to R5-25-00-1_node_176; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3839 { 
     name R5-25-00-1_fuse_32; 
     phases CN; 
     from R5-25-00-1_node_439; 
     to R5-25-00-1_node_228; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3840 { 
     name R5-25-00-1_fuse_33; 
     phases CN; 
     from R5-25-00-1_node_444; 
     to R5-25-00-1_node_445; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3841 { 
     name R5-25-00-1_fuse_34; 
     phases AN; 
     from R5-25-00-1_node_411; 
     to R5-25-00-1_node_172; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3842 { 
     name R5-25-00-1_fuse_35; 
     phases AN; 
     from R5-25-00-1_node_389; 
     to R5-25-00-1_node_173; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3843 { 
     name R5-25-00-1_fuse_36; 
     phases AN; 
     from R5-25-00-1_node_480; 
     to R5-25-00-1_node_481; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3844 { 
     name R5-25-00-1_fuse_37; 
     phases AN; 
     from R5-25-00-1_node_491; 
     to R5-25-00-1_node_492; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:3845 { 
     name R5-25-00-1_fuse_38; 
     phases BCN; 
     from R5-25-00-1_node_123; 
     to R5-25-00-1_node_77; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3846 { 
     name R5-25-00-1_fuse_39; 
     phases ABN; 
     from R5-25-00-1_node_518; 
     to R5-25-00-1_node_519; 
     current_limit 50000;// 100; 
     status CLOSED; 
} 

object fuse:3847 { 
     name R5-25-00-1_fuse_40; 
     phases AN; 
     from R5-25-00-1_node_123; 
     to R5-25-00-1_node_76; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3848 { 
     name R5-25-00-1_fuse_41; 
     phases ABN; 
     from R5-25-00-1_node_595; 
     to R5-25-00-1_node_61; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3849 { 
     name R5-25-00-1_fuse_42; 
     phases AN; 
     from R5-25-00-1_node_624; 
     to R5-25-00-1_node_625; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3850 { 
     name R5-25-00-1_fuse_43; 
     phases AN; 
     from R5-25-00-1_node_635; 
     to R5-25-00-1_node_636; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3851 { 
     name R5-25-00-1_fuse_44; 
     phases BN; 
     from R5-25-00-1_node_637; 
     to R5-25-00-1_node_638; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3852 { 
     name R5-25-00-1_fuse_45; 
     phases AN; 
     from R5-25-00-1_node_641; 
     to R5-25-00-1_node_642; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3853 { 
     name R5-25-00-1_fuse_46; 
     phases AN; 
     from R5-25-00-1_node_658; 
     to R5-25-00-1_node_659; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3854 { 
     name R5-25-00-1_fuse_47; 
     phases AN; 
     from R5-25-00-1_node_110; 
     to R5-25-00-1_node_674; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3855 { 
     name R5-25-00-1_fuse_48; 
     phases BN; 
     from R5-25-00-1_node_675; 
     to R5-25-00-1_node_676; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3856 { 
     name R5-25-00-1_fuse_49; 
     phases BN; 
     from R5-25-00-1_node_934; 
     to R5-25-00-1_node_935; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:3857 { 
     name R5-25-00-1_fuse_50; 
     phases CN; 
     from R5-25-00-1_node_714; 
     to R5-25-00-1_node_715; 
     current_limit 50000;// 6; 
     status CLOSED; 
} 

object fuse:3858 { 
     name R5-25-00-1_fuse_51; 
     phases CN; 
     from R5-25-00-1_node_155; 
     to R5-25-00-1_node_156; 
     current_limit 50000;// 6; 
     status CLOSED; 
} 

object fuse:3859 { 
     name R5-25-00-1_fuse_52; 
     phases BN; 
     from R5-25-00-1_node_719; 
     to R5-25-00-1_node_720; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3860 { 
     name R5-25-00-1_fuse_53; 
     phases ACN; 
     from R5-25-00-1_node_725; 
     to R5-25-00-1_node_726; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3861 { 
     name R5-25-00-1_fuse_54; 
     phases BN; 
     from R5-25-00-1_node_225; 
     to R5-25-00-1_node_168; 
     current_limit 50000;// 6; 
     status CLOSED; 
} 

object fuse:3862 { 
     name R5-25-00-1_fuse_55; 
     phases CN; 
     from R5-25-00-1_node_225; 
     to R5-25-00-1_node_742; 
     current_limit 50000;// 6; 
     status CLOSED; 
} 

object fuse:3863 { 
     name R5-25-00-1_fuse_56; 
     phases CN; 
     from R5-25-00-1_node_226; 
     to R5-25-00-1_node_147; 
     current_limit 50000;// 6; 
     status CLOSED; 
} 

object fuse:3864 { 
     name R5-25-00-1_fuse_57; 
     phases CN; 
     from R5-25-00-1_node_737; 
     to R5-25-00-1_node_747; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3865 { 
     name R5-25-00-1_fuse_58; 
     phases BN; 
     from R5-25-00-1_node_753; 
     to R5-25-00-1_node_239; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:3866 { 
     name R5-25-00-1_fuse_59; 
     phases BN; 
     from R5-25-00-1_node_756; 
     to R5-25-00-1_node_722; 
     current_limit 50000;// 25; 
     status CLOSED; 
} 

object fuse:3867 { 
     name R5-25-00-1_fuse_60; 
     phases CN; 
     from R5-25-00-1_node_758; 
     to R5-25-00-1_node_759; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3868 { 
     name R5-25-00-1_fuse_61; 
     phases BN; 
     from R5-25-00-1_node_444; 
     to R5-25-00-1_node_146; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3869 { 
     name R5-25-00-1_fuse_62; 
     phases CN; 
     from R5-25-00-1_node_763; 
     to R5-25-00-1_node_762; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3870 { 
     name R5-25-00-1_fuse_63; 
     phases AN; 
     from R5-25-00-1_node_142; 
     to R5-25-00-1_node_143; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3871 { 
     name R5-25-00-1_fuse_64; 
     phases CN; 
     from R5-25-00-1_node_783; 
     to R5-25-00-1_node_784; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3872 { 
     name R5-25-00-1_fuse_65; 
     phases CN; 
     from R5-25-00-1_node_786; 
     to R5-25-00-1_node_787; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3873 { 
     name R5-25-00-1_fuse_66; 
     phases ABCN; 
     from R5-25-00-1_node_110; 
     to R5-25-00-1_node_34; 
     current_limit 50000;// 8; 
     status CLOSED; 
} 

object fuse:3874 { 
     name R5-25-00-1_fuse_67; 
     phases AN; 
     from R5-25-00-1_node_797; 
     to R5-25-00-1_node_798; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3875 { 
     name R5-25-00-1_fuse_68; 
     phases ABCN; 
     from R5-25-00-1_node_124; 
     to R5-25-00-1_node_801; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3876 { 
     name R5-25-00-1_fuse_69; 
     phases CN; 
     from R5-25-00-1_node_124; 
     to R5-25-00-1_node_73; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3877 { 
     name R5-25-00-1_fuse_70; 
     phases BN; 
     from R5-25-00-1_node_807; 
     to R5-25-00-1_node_808; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3878 { 
     name R5-25-00-1_fuse_71; 
     phases BN; 
     from R5-25-00-1_node_810; 
     to R5-25-00-1_node_811; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3879 { 
     name R5-25-00-1_fuse_72; 
     phases BN; 
     from R5-25-00-1_node_929; 
     to R5-25-00-1_node_813; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3880 { 
     name R5-25-00-1_fuse_73; 
     phases ABCN; 
     from R5-25-00-1_node_258; 
     to R5-25-00-1_node_257; 
     current_limit 50000;// 80; 
     status CLOSED; 
} 

object fuse:3881 { 
     name R5-25-00-1_fuse_74; 
     phases ABCN; 
     from R5-25-00-1_node_296; 
     to R5-25-00-1_node_295; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object fuse:3882 { 
     name R5-25-00-1_fuse_75; 
     phases ABCN; 
     from R5-25-00-1_node_284; 
     to R5-25-00-1_node_283; 
     current_limit 50000;// 65; 
     status CLOSED; 
} 

object line_configuration:31 { 
     conductor_A underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:17; 
} 

object line_configuration:32 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:18; 
} 

object line_configuration:33 { 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:19; 
} 

object line_configuration:34 { 
     conductor_B underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:20; 
} 

object line_configuration:35 { 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:19; 
} 

object line_configuration:36 { 
     conductor_A underground_line_conductor:3; 
     conductor_B underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:18; 
} 

object line_configuration:37 { 
     conductor_A underground_line_conductor:4; 
     conductor_B underground_line_conductor:4; 
     conductor_C underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:18; 
} 

object line_configuration:38 { 
     conductor_B underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:21; 
} 

object line_configuration:39 { 
     conductor_A overhead_line_conductor:5; 
     conductor_B overhead_line_conductor:5; 
     conductor_C overhead_line_conductor:5; 
     conductor_N overhead_line_conductor:5; 
     spacing line_spacing:18; 
} 

object line_configuration:40 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:18; 
} 

object line_configuration:41 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:22; 
} 

object line_configuration:42 { 
     conductor_A overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:17; 
} 

object line_configuration:43 { 
     conductor_B underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:20; 
} 

object line_configuration:44 { 
     conductor_B underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:21; 
} 

object line_configuration:45 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:18; 
} 

object line_configuration:46 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_C overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:18; 
} 

object line_configuration:47 { 
     conductor_A underground_line_conductor:10; 
     conductor_N underground_line_conductor:10; 
     spacing line_spacing:17; 
} 

object line_configuration:48 { 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:19; 
} 

object line_configuration:49 { 
     conductor_A overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:23; 
} 

object line_configuration:50 { 
     conductor_A overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:17; 
} 

object line_configuration:51 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:18; 
} 

object line_configuration:52 { 
     conductor_A overhead_line_conductor:9; 
     conductor_B overhead_line_conductor:9; 
     conductor_C overhead_line_conductor:9; 
     conductor_N overhead_line_conductor:9; 
     spacing line_spacing:18; 
} 

object line_configuration:53 { 
     conductor_A overhead_line_conductor:8; 
     conductor_B overhead_line_conductor:8; 
     conductor_C overhead_line_conductor:8; 
     conductor_N overhead_line_conductor:8; 
     spacing line_spacing:18; 
} 

object line_configuration:54 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:18; 
} 

object line_configuration:55 { 
     conductor_A underground_line_conductor:11; 
     conductor_B underground_line_conductor:11; 
     conductor_C underground_line_conductor:11; 
     conductor_N underground_line_conductor:11; 
     spacing line_spacing:18; 
} 

object line_configuration:56 { 
     conductor_A underground_line_conductor:12; 
     conductor_B underground_line_conductor:12; 
     conductor_C underground_line_conductor:12; 
     conductor_N underground_line_conductor:12; 
     spacing line_spacing:18; 
} 

object line_configuration:57 { 
     conductor_C overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:24; 
} 

object line_configuration:58 { 
     conductor_B overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:25; 
} 

object line_configuration:59 { 
     conductor_A overhead_line_conductor:7; 
     conductor_B overhead_line_conductor:7; 
     conductor_C overhead_line_conductor:7; 
     conductor_N overhead_line_conductor:7; 
     spacing line_spacing:18; 
} 

object line_configuration:60 { 
     conductor_A overhead_line_conductor:13; 
     conductor_B overhead_line_conductor:13; 
     conductor_C overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:26; 
} 

object line_configuration:61 { 
     conductor_A overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:27; 
} 

object line_configuration:62 { 
     conductor_B overhead_line_conductor:13; 
     conductor_C overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:28; 
} 

object line_configuration:63 { 
     conductor_A overhead_line_conductor:13; 
     conductor_B overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:29; 
} 

object line_configuration:64 { 
     conductor_A overhead_line_conductor:13; 
     conductor_C overhead_line_conductor:13; 
     conductor_N overhead_line_conductor:13; 
     spacing line_spacing:30; 
} 

object line_spacing:17 { 
     distance_AN 36.0 in; 
} 

object line_spacing:18 { 
     distance_AB 48.0 in; 
     distance_BC 48.0 in; 
     distance_AC 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
     distance_CN 36.0 in; 
} 

object line_spacing:19 { 
     distance_CN 36.0 in; 
} 

object line_spacing:20 { 
     distance_BN 36.0 in; 
} 

object line_spacing:21 { 
     distance_BC 48.0 in; 
     distance_BN 36.0 in; 
     distance_CN 36.0 in; 
} 

object line_spacing:22 { 
     distance_AB 48.0 in; 
     distance_AN 36.0 in; 
     distance_BN 36.0 in; 
} 

object line_spacing:23 { 
     distance_AC 48.0 in; 
     distance_AN 36.0 in; 
     distance_CN 36.0 in; 
} 

object line_spacing:24 { 
     distance_CN 48.0 in; 
} 

object line_spacing:25 { 
     distance_BN 48.0 in; 
} 

object line_spacing:26 { 
     distance_AB 56.0 in; 
     distance_BC 56.0 in; 
     distance_AC 56.0 in; 
     distance_AN 48.0 in; 
     distance_BN 48.0 in; 
     distance_CN 48.0 in; 
} 

object line_spacing:27 { 
     distance_AN 48.0 in; 
} 

object line_spacing:28 { 
     distance_BC 56.0 in; 
     distance_BN 48.0 in; 
     distance_CN 48.0 in; 
} 

object line_spacing:29 { 
     distance_AB 56.0 in; 
     distance_AN 48.0 in; 
     distance_BN 48.0 in; 
} 

object line_spacing:30 { 
     distance_AC 56.0 in; 
     distance_AN 48.0 in; 
     distance_CN 48.0 in; 
} 

object load:1017 { 
     name R5-25-00-1_load_1; 
     parent R5-25-00-1_meter_1; 
     phases ABCN; 
     constant_power_A 70000+35000j; 
     constant_power_B 70000+35000j; 
     constant_power_C 70000+35000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1018 { 
     name R5-25-00-1_load_2; 
     parent R5-25-00-1_meter_2; 
     phases ABCN; 
     constant_power_A 70000+35000j; 
     constant_power_B 70000+35000j; 
     constant_power_C 70000+35000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1019 { 
     name R5-25-00-1_load_3; 
     parent R5-25-00-1_meter_3; 
     phases ABCN; 
     constant_power_A 199800+96765.36j; 
     constant_power_B 199800+96765.36j; 
     constant_power_C 199800+96765.36j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1020 { 
     name R5-25-00-1_load_4; 
     parent R5-25-00-1_meter_4; 
     phases ABCN; 
     constant_power_A 20000+10000j; 
     constant_power_B 20000+10000j; 
     constant_power_C 20000+10000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1021 { 
     name R5-25-00-1_load_5; 
     parent R5-25-00-1_meter_5; 
     phases ABCN; 
     constant_power_A 30000+15000j; 
     constant_power_B 30000+15000j; 
     constant_power_C 30000+15000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1022 { 
     name R5-25-00-1_load_6; 
     parent R5-25-00-1_meter_6; 
     phases AN; 
     constant_power_A 40000+20000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1023 { 
     name R5-25-00-1_load_7; 
     parent R5-25-00-1_meter_7; 
     phases ABCN; 
     constant_power_A 20000+10000j; 
     constant_power_B 20000+10000j; 
     constant_power_C 20000+10000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1024 { 
     name R5-25-00-1_load_8; 
     parent R5-25-00-1_meter_8; 
     phases ABCN; 
     constant_power_A 70000+35000j; 
     constant_power_B 70000+35000j; 
     constant_power_C 70000+35000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1025 { 
     name R5-25-00-1_load_9; 
     parent R5-25-00-1_meter_9; 
     phases ABCN; 
     constant_power_A 100000+50000j; 
     constant_power_B 100000+50000j; 
     constant_power_C 100000+50000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1026 { 
     name R5-25-00-1_load_10; 
     parent R5-25-00-1_meter_10; 
     phases ABCN; 
     constant_power_A 30000+15000j; 
     constant_power_B 30000+15000j; 
     constant_power_C 30000+15000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1027 { 
     name R5-25-00-1_load_11; 
     parent R5-25-00-1_meter_11; 
     phases ABCN; 
     constant_power_A 40000+20000j; 
     constant_power_B 40000+20000j; 
     constant_power_C 40000+20000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1028 { 
     name R5-25-00-1_load_12; 
     parent R5-25-00-1_meter_12; 
     phases ABN; 
     constant_power_A 20000+10000j; 
     constant_power_B 10000+5000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1029 { 
     name R5-25-00-1_load_13; 
     parent R5-25-00-1_meter_13; 
     phases ABN; 
     constant_power_A 20000+10000j; 
     constant_power_B 10000+5000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:1030 { 
     name R5-25-00-1_load_14; 
     parent R5-25-00-1_meter_14; 
     phases CN; 
     constant_power_C 30000+15000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:2141 { 
     name R5-25-00-1_meter_1; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:2142 { 
     name R5-25-00-1_meter_2; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:2143 { 
     name R5-25-00-1_meter_3; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:2144 { 
     name R5-25-00-1_meter_4; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:2145 { 
     name R5-25-00-1_meter_5; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:2146 { 
     name R5-25-00-1_meter_6; 
     phases AN; 
     nominal_voltage 480; 
} 

object meter:2147 { 
     name R5-25-00-1_meter_7; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:2148 { 
     name R5-25-00-1_meter_8; 
     phases ABCN;  
     nominal_voltage 480; 
} 

object meter:2149 { 
     name R5-25-00-1_meter_9; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:2150 { 
     name R5-25-00-1_meter_10; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:2151 { 
     name R5-25-00-1_meter_11; 
     phases ABCN; 
     nominal_voltage 480; 
} 

object meter:2152 { 
     name R5-25-00-1_meter_12; 
     phases ABN; 
     nominal_voltage 480; 
} 

object meter:2153 { 
     name R5-25-00-1_meter_13; 
     phases ABN; 
     nominal_voltage 480; 
} 

object meter:2154 { 
     name R5-25-00-1_meter_14; 
     phases CN; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:3919 { 
     name R5-25-00-1_meter_15; 
     phases ABCN; 
     nominal_voltage 13221.32; 
} 

object node:65 { 
     name R5-25-00-1_node_1; 
     parent R5-25-00-1_meter_15; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:66 { 
     name R5-25-00-1_node_2; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:67 { 
     name R5-25-00-1_node_3; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:68 { 
     name R5-25-00-1_node_4; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:69 { 
     name R5-25-00-1_node_5; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:70 { 
     name R5-25-00-1_node_6; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:71 { 
     name R5-25-00-1_node_7; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:72 { 
     name R5-25-00-1_node_8; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:73 { 
     name R5-25-00-1_node_9; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:74 { 
     name R5-25-00-1_node_10; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:75 { 
     name R5-25-00-1_node_11; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:76 { 
     name R5-25-00-1_node_12; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:77 { 
     name R5-25-00-1_node_13; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:78 { 
     name R5-25-00-1_node_14; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:79 { 
     name R5-25-00-1_node_15; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:80 { 
     name R5-25-00-1_node_16; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:81 { 
     name R5-25-00-1_node_17; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:82 { 
     name R5-25-00-1_node_18; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:83 { 
     name R5-25-00-1_node_19; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:84 { 
     name R5-25-00-1_node_20; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:85 { 
     name R5-25-00-1_node_21; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:86 { 
     name R5-25-00-1_node_22; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:87 { 
     name R5-25-00-1_node_23; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:88 { 
     name R5-25-00-1_node_24; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:89 { 
     name R5-25-00-1_node_25; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:90 { 
     name R5-25-00-1_node_26; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:91 { 
     name R5-25-00-1_node_27; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:92 { 
     name R5-25-00-1_node_28; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:93 { 
     name R5-25-00-1_node_29; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:94 { 
     name R5-25-00-1_node_30; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:95 { 
     name R5-25-00-1_node_31; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:96 { 
     name R5-25-00-1_node_32; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:97 { 
     name R5-25-00-1_node_33; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:98 { 
     name R5-25-00-1_node_34; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:99 { 
     name R5-25-00-1_node_35; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:100 { 
     name R5-25-00-1_node_36; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:101 { 
     name R5-25-00-1_node_37; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:102 { 
     name R5-25-00-1_node_38; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:103 { 
     name R5-25-00-1_node_39; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:104 { 
     name R5-25-00-1_node_40; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:105 { 
     name R5-25-00-1_node_41; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:106 { 
     name R5-25-00-1_node_42; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:107 { 
     name R5-25-00-1_node_43; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:108 { 
     name R5-25-00-1_node_44; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:109 { 
     name R5-25-00-1_node_45; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:110 { 
     name R5-25-00-1_node_46; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:111 { 
     name R5-25-00-1_node_47; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:112 { 
     name R5-25-00-1_node_48; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:113 { 
     name R5-25-00-1_node_49; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:114 { 
     name R5-25-00-1_node_50; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:115 { 
     name R5-25-00-1_node_51; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:116 { 
     name R5-25-00-1_node_52; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:117 { 
     name R5-25-00-1_node_53; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:118 { 
     name R5-25-00-1_node_54; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:119 { 
     name R5-25-00-1_node_55; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:120 { 
     name R5-25-00-1_node_56; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:121 { 
     name R5-25-00-1_node_57; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:122 { 
     name R5-25-00-1_node_58; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:123 { 
     name R5-25-00-1_node_59; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:124 { 
     name R5-25-00-1_node_60; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:125 { 
     name R5-25-00-1_node_61; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:126 { 
     name R5-25-00-1_node_62; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:127 { 
     name R5-25-00-1_node_63; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:128 { 
     name R5-25-00-1_node_64; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:129 { 
     name R5-25-00-1_node_65; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:130 { 
     name R5-25-00-1_node_66; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:131 { 
     name R5-25-00-1_node_67; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:132 { 
     name R5-25-00-1_node_68; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:133 { 
     name R5-25-00-1_node_69; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:134 { 
     name R5-25-00-1_node_70; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:135 { 
     name R5-25-00-1_node_71; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:136 { 
     name R5-25-00-1_node_72; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:137 { 
     name R5-25-00-1_node_73; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:138 { 
     name R5-25-00-1_node_74; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:139 { 
     name R5-25-00-1_node_75; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:140 { 
     name R5-25-00-1_node_76; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:141 { 
     name R5-25-00-1_node_77; 
     phases BCN; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:142 { 
     name R5-25-00-1_node_78; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:143 { 
     name R5-25-00-1_node_79; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:144 { 
     name R5-25-00-1_node_80; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:145 { 
     name R5-25-00-1_node_81; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:146 { 
     name R5-25-00-1_node_82; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:147 { 
     name R5-25-00-1_node_83; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:148 { 
     name R5-25-00-1_node_84; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:149 { 
     name R5-25-00-1_node_85; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:150 { 
     name R5-25-00-1_node_86; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:151 { 
     name R5-25-00-1_node_87; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:152 { 
     name R5-25-00-1_node_88; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:153 { 
     name R5-25-00-1_node_89; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:154 { 
     name R5-25-00-1_node_90; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:155 { 
     name R5-25-00-1_node_91; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:156 { 
     name R5-25-00-1_node_92; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:157 { 
     name R5-25-00-1_node_93; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:158 { 
     name R5-25-00-1_node_94; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:159 { 
     name R5-25-00-1_node_95; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:160 { 
     name R5-25-00-1_node_96; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:161 { 
     name R5-25-00-1_node_97; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:162 { 
     name R5-25-00-1_node_98; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:163 { 
     name R5-25-00-1_node_99; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:164 { 
     name R5-25-00-1_node_100; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:165 { 
     name R5-25-00-1_node_101; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:166 { 
     name R5-25-00-1_node_102; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:167 { 
     name R5-25-00-1_node_103; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:168 { 
     name R5-25-00-1_node_104; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:169 { 
     name R5-25-00-1_node_105; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:170 { 
     name R5-25-00-1_node_106; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:171 { 
     name R5-25-00-1_node_107; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:172 { 
     name R5-25-00-1_node_108; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:173 { 
     name R5-25-00-1_node_109; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:174 { 
     name R5-25-00-1_node_110; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:175 { 
     name R5-25-00-1_node_111; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:176 { 
     name R5-25-00-1_node_112; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:177 { 
     name R5-25-00-1_node_113; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:178 { 
     name R5-25-00-1_node_114; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:179 { 
     name R5-25-00-1_node_115; 
     phases BCN; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:180 { 
     name R5-25-00-1_node_116; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:181 { 
     name R5-25-00-1_node_117; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:182 { 
     name R5-25-00-1_node_118; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:183 { 
     name R5-25-00-1_node_119; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:184 { 
     name R5-25-00-1_node_120; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:185 { 
     name R5-25-00-1_node_121; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:186 { 
     name R5-25-00-1_node_122; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:187 { 
     name R5-25-00-1_node_123; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:188 { 
     name R5-25-00-1_node_124; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:189 { 
     name R5-25-00-1_node_125; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:190 { 
     name R5-25-00-1_node_126; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:191 { 
     name R5-25-00-1_node_127; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:192 { 
     name R5-25-00-1_node_128; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:193 { 
     name R5-25-00-1_node_129; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:194 { 
     name R5-25-00-1_node_130; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:195 { 
     name R5-25-00-1_node_131; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:196 { 
     name R5-25-00-1_node_132; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:197 { 
     name R5-25-00-1_node_133; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:198 { 
     name R5-25-00-1_node_134; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:199 { 
     name R5-25-00-1_node_135; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:200 { 
     name R5-25-00-1_node_136; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:201 { 
     name R5-25-00-1_node_137; 
     phases BCN; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:202 { 
     name R5-25-00-1_node_138; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:203 { 
     name R5-25-00-1_node_139; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:204 { 
     name R5-25-00-1_node_140; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:205 { 
     name R5-25-00-1_node_141; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:206 { 
     name R5-25-00-1_node_142; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:207 { 
     name R5-25-00-1_node_143; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:208 { 
     name R5-25-00-1_node_144; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:209 { 
     name R5-25-00-1_node_145; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:210 { 
     name R5-25-00-1_node_146; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:211 { 
     name R5-25-00-1_node_147; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:212 { 
     name R5-25-00-1_node_148; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:213 { 
     name R5-25-00-1_node_149; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:214 { 
     name R5-25-00-1_node_150; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:215 { 
     name R5-25-00-1_node_151; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:216 { 
     name R5-25-00-1_node_152; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:217 { 
     name R5-25-00-1_node_153; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:218 { 
     name R5-25-00-1_node_154; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:219 { 
     name R5-25-00-1_node_155; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:220 { 
     name R5-25-00-1_node_156; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:221 { 
     name R5-25-00-1_node_157; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:222 { 
     name R5-25-00-1_node_158; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:223 { 
     name R5-25-00-1_node_159; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:224 { 
     name R5-25-00-1_node_160; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:225 { 
     name R5-25-00-1_node_161; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:226 { 
     name R5-25-00-1_node_162; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:227 { 
     name R5-25-00-1_node_163; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:228 { 
     name R5-25-00-1_node_164; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:229 { 
     name R5-25-00-1_node_165; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:230 { 
     name R5-25-00-1_node_166; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:231 { 
     name R5-25-00-1_node_167; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:232 { 
     name R5-25-00-1_node_168; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:233 { 
     name R5-25-00-1_node_169; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:234 { 
     name R5-25-00-1_node_170; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:235 { 
     name R5-25-00-1_node_171; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:236 { 
     name R5-25-00-1_node_172; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:237 { 
     name R5-25-00-1_node_173; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:238 { 
     name R5-25-00-1_node_174; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:239 { 
     name R5-25-00-1_node_175; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:240 { 
     name R5-25-00-1_node_176; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:241 { 
     name R5-25-00-1_node_177; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:242 { 
     name R5-25-00-1_node_178; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:243 { 
     name R5-25-00-1_node_179; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:244 { 
     name R5-25-00-1_node_180; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:245 { 
     name R5-25-00-1_node_181; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:246 { 
     name R5-25-00-1_node_182; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:247 { 
     name R5-25-00-1_node_183; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:248 { 
     name R5-25-00-1_node_184; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:249 { 
     name R5-25-00-1_node_185; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:250 { 
     name R5-25-00-1_node_186; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:251 { 
     name R5-25-00-1_node_187; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:252 { 
     name R5-25-00-1_node_188; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:253 { 
     name R5-25-00-1_node_189; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:254 { 
     name R5-25-00-1_node_190; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:255 { 
     name R5-25-00-1_node_191; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:256 { 
     name R5-25-00-1_node_192; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:257 { 
     name R5-25-00-1_node_193; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:258 { 
     name R5-25-00-1_node_194; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:259 { 
     name R5-25-00-1_node_195; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:260 { 
     name R5-25-00-1_node_196; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:261 { 
     name R5-25-00-1_node_197; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:262 { 
     name R5-25-00-1_node_198; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:263 { 
     name R5-25-00-1_node_199; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:264 { 
     name R5-25-00-1_node_200; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:265 { 
     name R5-25-00-1_node_201; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:266 { 
     name R5-25-00-1_node_202; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:267 { 
     name R5-25-00-1_node_203; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:268 { 
     name R5-25-00-1_node_204; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:269 { 
     name R5-25-00-1_node_205; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:270 { 
     name R5-25-00-1_node_206; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:271 { 
     name R5-25-00-1_node_207; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:272 { 
     name R5-25-00-1_node_208; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:273 { 
     name R5-25-00-1_node_209; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:274 { 
     name R5-25-00-1_node_210; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:275 { 
     name R5-25-00-1_node_211; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:276 { 
     name R5-25-00-1_node_212; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:277 { 
     name R5-25-00-1_node_213; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:278 { 
     name R5-25-00-1_node_214; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:279 { 
     name R5-25-00-1_node_215; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:280 { 
     name R5-25-00-1_node_216; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:281 { 
     name R5-25-00-1_node_217; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:282 { 
     name R5-25-00-1_node_218; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:283 { 
     name R5-25-00-1_node_219; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:284 { 
     name R5-25-00-1_node_220; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:285 { 
     name R5-25-00-1_node_221; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:286 { 
     name R5-25-00-1_node_222; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:287 { 
     name R5-25-00-1_node_223; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:288 { 
     name R5-25-00-1_node_224; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:289 { 
     name R5-25-00-1_node_225; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:290 { 
     name R5-25-00-1_node_226; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:291 { 
     name R5-25-00-1_node_227; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:292 { 
     name R5-25-00-1_node_228; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:293 { 
     name R5-25-00-1_node_229; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:294 { 
     name R5-25-00-1_node_230; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:295 { 
     name R5-25-00-1_node_231; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:296 { 
     name R5-25-00-1_node_232; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:297 { 
     name R5-25-00-1_node_233; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:298 { 
     name R5-25-00-1_node_234; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:299 { 
     name R5-25-00-1_node_235; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:300 { 
     name R5-25-00-1_node_236; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:301 { 
     name R5-25-00-1_node_237; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:302 { 
     name R5-25-00-1_node_238; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:303 { 
     name R5-25-00-1_node_239; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:304 { 
     name R5-25-00-1_node_240; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:305 { 
     name R5-25-00-1_node_241; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:306 { 
     name R5-25-00-1_node_242; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:307 { 
     name R5-25-00-1_node_243; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:308 { 
     name R5-25-00-1_node_244; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:309 { 
     name R5-25-00-1_node_245; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:310 { 
     name R5-25-00-1_node_246; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:311 { 
     name R5-25-00-1_node_247; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:312 { 
     name R5-25-00-1_node_248; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:313 { 
     name R5-25-00-1_node_249; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:314 { 
     name R5-25-00-1_node_250; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:315 { 
     name R5-25-00-1_node_251; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:316 { 
     name R5-25-00-1_node_252; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:317 { 
     name R5-25-00-1_node_253; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:318 { 
     name R5-25-00-1_node_254; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:319 { 
     name R5-25-00-1_node_255; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:320 { 
     name R5-25-00-1_node_256; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:321 { 
     name R5-25-00-1_node_257; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:322 { 
     name R5-25-00-1_node_258; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:323 { 
     name R5-25-00-1_node_259; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:324 { 
     name R5-25-00-1_node_260; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:325 { 
     name R5-25-00-1_node_261; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:326 { 
     name R5-25-00-1_node_262; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:327 { 
     name R5-25-00-1_node_263; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:328 { 
     name R5-25-00-1_node_264; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:329 { 
     name R5-25-00-1_node_265; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:330 { 
     name R5-25-00-1_node_266; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:331 { 
     name R5-25-00-1_node_267; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:332 { 
     name R5-25-00-1_node_268; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:333 { 
     name R5-25-00-1_node_269; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:334 { 
     name R5-25-00-1_node_270; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:335 { 
     name R5-25-00-1_node_271; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:336 { 
     name R5-25-00-1_node_272; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:337 { 
     name R5-25-00-1_node_273; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:338 { 
     name R5-25-00-1_node_274; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:339 { 
     name R5-25-00-1_node_275; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:340 { 
     name R5-25-00-1_node_276; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:341 { 
     name R5-25-00-1_node_277; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:342 { 
     name R5-25-00-1_node_278; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:343 { 
     name R5-25-00-1_node_279; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:344 { 
     name R5-25-00-1_node_280; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:345 { 
     name R5-25-00-1_node_281; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:346 { 
     name R5-25-00-1_node_282; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:347 { 
     name R5-25-00-1_node_283; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:348 { 
     name R5-25-00-1_node_284; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:349 { 
     name R5-25-00-1_node_285; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:350 { 
     name R5-25-00-1_node_286; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:351 { 
     name R5-25-00-1_node_287; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:352 { 
     name R5-25-00-1_node_288; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:353 { 
     name R5-25-00-1_node_289; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:354 { 
     name R5-25-00-1_node_290; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:355 { 
     name R5-25-00-1_node_291; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:356 { 
     name R5-25-00-1_node_292; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:357 { 
     name R5-25-00-1_node_293; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:358 { 
     name R5-25-00-1_node_294; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:359 { 
     name R5-25-00-1_node_295; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:360 { 
     name R5-25-00-1_node_296; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:361 { 
     name R5-25-00-1_node_297; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:362 { 
     name R5-25-00-1_node_298; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:363 { 
     name R5-25-00-1_node_299; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:364 { 
     name R5-25-00-1_node_300; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:365 { 
     name R5-25-00-1_node_301; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:366 { 
     name R5-25-00-1_node_302; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:367 { 
     name R5-25-00-1_node_303; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:368 { 
     name R5-25-00-1_node_304; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:369 { 
     name R5-25-00-1_node_305; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:370 { 
     name R5-25-00-1_node_306; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:371 { 
     name R5-25-00-1_node_307; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:372 { 
     name R5-25-00-1_node_308; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:373 { 
     name R5-25-00-1_node_309; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:374 { 
     name R5-25-00-1_node_310; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:375 { 
     name R5-25-00-1_node_311; 
     phases ACN; 
     voltage_A 13221.32+0.0j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:376 { 
     name R5-25-00-1_node_312; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:377 { 
     name R5-25-00-1_node_313; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:378 { 
     name R5-25-00-1_node_314; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:379 { 
     name R5-25-00-1_node_315; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:380 { 
     name R5-25-00-1_node_316; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:381 { 
     name R5-25-00-1_node_317; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:382 { 
     name R5-25-00-1_node_318; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:383 { 
     name R5-25-00-1_node_319; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:384 { 
     name R5-25-00-1_node_320; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:385 { 
     name R5-25-00-1_node_321; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:386 { 
     name R5-25-00-1_node_322; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:387 { 
     name R5-25-00-1_node_323; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:388 { 
     name R5-25-00-1_node_324; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:389 { 
     name R5-25-00-1_node_325; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:390 { 
     name R5-25-00-1_node_326; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:391 { 
     name R5-25-00-1_node_327; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:392 { 
     name R5-25-00-1_node_328; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:393 { 
     name R5-25-00-1_node_329; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:394 { 
     name R5-25-00-1_node_330; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:395 { 
     name R5-25-00-1_node_331; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:396 { 
     name R5-25-00-1_node_332; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:397 { 
     name R5-25-00-1_node_333; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:398 { 
     name R5-25-00-1_node_334; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:399 { 
     name R5-25-00-1_node_335; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:400 { 
     name R5-25-00-1_node_336; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:401 { 
     name R5-25-00-1_node_337; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:402 { 
     name R5-25-00-1_node_338; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:403 { 
     name R5-25-00-1_node_339; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:404 { 
     name R5-25-00-1_node_340; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:405 { 
     name R5-25-00-1_node_341; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:406 { 
     name R5-25-00-1_node_342; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:407 { 
     name R5-25-00-1_node_343; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:408 { 
     name R5-25-00-1_node_344; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:409 { 
     name R5-25-00-1_node_345; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:410 { 
     name R5-25-00-1_node_346; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:411 { 
     name R5-25-00-1_node_347; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:412 { 
     name R5-25-00-1_node_348; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:413 { 
     name R5-25-00-1_node_349; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:414 { 
     name R5-25-00-1_node_350; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:415 { 
     name R5-25-00-1_node_351; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:416 { 
     name R5-25-00-1_node_352; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:417 { 
     name R5-25-00-1_node_353; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:418 { 
     name R5-25-00-1_node_354; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:419 { 
     name R5-25-00-1_node_355; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:420 { 
     name R5-25-00-1_node_356; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:421 { 
     name R5-25-00-1_node_357; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:422 { 
     name R5-25-00-1_node_358; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:423 { 
     name R5-25-00-1_node_359; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:424 { 
     name R5-25-00-1_node_360; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:425 { 
     name R5-25-00-1_node_361; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:426 { 
     name R5-25-00-1_node_362; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:427 { 
     name R5-25-00-1_node_363; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:428 { 
     name R5-25-00-1_node_364; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:429 { 
     name R5-25-00-1_node_365; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:430 { 
     name R5-25-00-1_node_366; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:431 { 
     name R5-25-00-1_node_367; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:432 { 
     name R5-25-00-1_node_368; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:433 { 
     name R5-25-00-1_node_369; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:434 { 
     name R5-25-00-1_node_370; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:435 { 
     name R5-25-00-1_node_371; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:436 { 
     name R5-25-00-1_node_372; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:437 { 
     name R5-25-00-1_node_373; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:438 { 
     name R5-25-00-1_node_374; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:439 { 
     name R5-25-00-1_node_375; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:440 { 
     name R5-25-00-1_node_376; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:441 { 
     name R5-25-00-1_node_377; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:442 { 
     name R5-25-00-1_node_378; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:443 { 
     name R5-25-00-1_node_379; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:444 { 
     name R5-25-00-1_node_380; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:445 { 
     name R5-25-00-1_node_381; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:446 { 
     name R5-25-00-1_node_382; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:447 { 
     name R5-25-00-1_node_383; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:448 { 
     name R5-25-00-1_node_384; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:449 { 
     name R5-25-00-1_node_385; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:450 { 
     name R5-25-00-1_node_386; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:451 { 
     name R5-25-00-1_node_387; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:452 { 
     name R5-25-00-1_node_388; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:453 { 
     name R5-25-00-1_node_389; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:454 { 
     name R5-25-00-1_node_390; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:455 { 
     name R5-25-00-1_node_391; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:456 { 
     name R5-25-00-1_node_392; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:457 { 
     name R5-25-00-1_node_393; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:458 { 
     name R5-25-00-1_node_394; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:459 { 
     name R5-25-00-1_node_395; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:460 { 
     name R5-25-00-1_node_396; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:461 { 
     name R5-25-00-1_node_397; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:462 { 
     name R5-25-00-1_node_398; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:463 { 
     name R5-25-00-1_node_399; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:464 { 
     name R5-25-00-1_node_400; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:465 { 
     name R5-25-00-1_node_401; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:466 { 
     name R5-25-00-1_node_402; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:467 { 
     name R5-25-00-1_node_403; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:468 { 
     name R5-25-00-1_node_404; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:469 { 
     name R5-25-00-1_node_405; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:470 { 
     name R5-25-00-1_node_406; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:471 { 
     name R5-25-00-1_node_407; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:472 { 
     name R5-25-00-1_node_408; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:473 { 
     name R5-25-00-1_node_409; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:474 { 
     name R5-25-00-1_node_410; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:475 { 
     name R5-25-00-1_node_411; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:476 { 
     name R5-25-00-1_node_412; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:477 { 
     name R5-25-00-1_node_413; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:478 { 
     name R5-25-00-1_node_414; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:479 { 
     name R5-25-00-1_node_415; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:480 { 
     name R5-25-00-1_node_416; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:481 { 
     name R5-25-00-1_node_417; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:482 { 
     name R5-25-00-1_node_418; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:483 { 
     name R5-25-00-1_node_419; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:484 { 
     name R5-25-00-1_node_420; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:485 { 
     name R5-25-00-1_node_421; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:486 { 
     name R5-25-00-1_node_422; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:487 { 
     name R5-25-00-1_node_423; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:488 { 
     name R5-25-00-1_node_424; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:489 { 
     name R5-25-00-1_node_425; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:490 { 
     name R5-25-00-1_node_426; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:491 { 
     name R5-25-00-1_node_427; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:492 { 
     name R5-25-00-1_node_428; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:493 { 
     name R5-25-00-1_node_429; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:494 { 
     name R5-25-00-1_node_430; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:495 { 
     name R5-25-00-1_node_431; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:496 { 
     name R5-25-00-1_node_432; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:497 { 
     name R5-25-00-1_node_433; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:498 { 
     name R5-25-00-1_node_434; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:499 { 
     name R5-25-00-1_node_435; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:500 { 
     name R5-25-00-1_node_436; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:501 { 
     name R5-25-00-1_node_437; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:502 { 
     name R5-25-00-1_node_438; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:503 { 
     name R5-25-00-1_node_439; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:504 { 
     name R5-25-00-1_node_440; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:505 { 
     name R5-25-00-1_node_441; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:506 { 
     name R5-25-00-1_node_442; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:507 { 
     name R5-25-00-1_node_443; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:508 { 
     name R5-25-00-1_node_444; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:509 { 
     name R5-25-00-1_node_445; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:510 { 
     name R5-25-00-1_node_446; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:511 { 
     name R5-25-00-1_node_447; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:512 { 
     name R5-25-00-1_node_448; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:513 { 
     name R5-25-00-1_node_449; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:514 { 
     name R5-25-00-1_node_450; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:515 { 
     name R5-25-00-1_node_451; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:516 { 
     name R5-25-00-1_node_452; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:517 { 
     name R5-25-00-1_node_453; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:518 { 
     name R5-25-00-1_node_454; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:519 { 
     name R5-25-00-1_node_455; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:520 { 
     name R5-25-00-1_node_456; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:521 { 
     name R5-25-00-1_node_457; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:522 { 
     name R5-25-00-1_node_458; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:523 { 
     name R5-25-00-1_node_459; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:524 { 
     name R5-25-00-1_node_460; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:525 { 
     name R5-25-00-1_node_461; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:526 { 
     name R5-25-00-1_node_462; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:527 { 
     name R5-25-00-1_node_463; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:528 { 
     name R5-25-00-1_node_464; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:529 { 
     name R5-25-00-1_node_465; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:530 { 
     name R5-25-00-1_node_466; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:531 { 
     name R5-25-00-1_node_467; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:532 { 
     name R5-25-00-1_node_468; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:533 { 
     name R5-25-00-1_node_469; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:534 { 
     name R5-25-00-1_node_470; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:535 { 
     name R5-25-00-1_node_471; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:536 { 
     name R5-25-00-1_node_472; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:537 { 
     name R5-25-00-1_node_473; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:538 { 
     name R5-25-00-1_node_474; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:539 { 
     name R5-25-00-1_node_475; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:540 { 
     name R5-25-00-1_node_476; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:541 { 
     name R5-25-00-1_node_477; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:542 { 
     name R5-25-00-1_node_478; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:543 { 
     name R5-25-00-1_node_479; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:544 { 
     name R5-25-00-1_node_480; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:545 { 
     name R5-25-00-1_node_481; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:546 { 
     name R5-25-00-1_node_482; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:547 { 
     name R5-25-00-1_node_483; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:548 { 
     name R5-25-00-1_node_484; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:549 { 
     name R5-25-00-1_node_485; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:550 { 
     name R5-25-00-1_node_486; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:551 { 
     name R5-25-00-1_node_487; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:552 { 
     name R5-25-00-1_node_488; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:553 { 
     name R5-25-00-1_node_489; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:554 { 
     name R5-25-00-1_node_490; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:555 { 
     name R5-25-00-1_node_491; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:556 { 
     name R5-25-00-1_node_492; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:557 { 
     name R5-25-00-1_node_493; 
     phases BCN; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:558 { 
     name R5-25-00-1_node_494; 
     phases BCN; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:559 { 
     name R5-25-00-1_node_495; 
     phases BCN; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:560 { 
     name R5-25-00-1_node_496; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:561 { 
     name R5-25-00-1_node_497; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:562 { 
     name R5-25-00-1_node_498; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:563 { 
     name R5-25-00-1_node_499; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:564 { 
     name R5-25-00-1_node_500; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:565 { 
     name R5-25-00-1_node_501; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:566 { 
     name R5-25-00-1_node_502; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:567 { 
     name R5-25-00-1_node_503; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:568 { 
     name R5-25-00-1_node_504; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:569 { 
     name R5-25-00-1_node_505; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:570 { 
     name R5-25-00-1_node_506; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:571 { 
     name R5-25-00-1_node_507; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:572 { 
     name R5-25-00-1_node_508; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:573 { 
     name R5-25-00-1_node_509; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:574 { 
     name R5-25-00-1_node_510; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:575 { 
     name R5-25-00-1_node_511; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:576 { 
     name R5-25-00-1_node_512; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:577 { 
     name R5-25-00-1_node_513; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:578 { 
     name R5-25-00-1_node_514; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:579 { 
     name R5-25-00-1_node_515; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:580 { 
     name R5-25-00-1_node_516; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:581 { 
     name R5-25-00-1_node_517; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:582 { 
     name R5-25-00-1_node_518; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:583 { 
     name R5-25-00-1_node_519; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:584 { 
     name R5-25-00-1_node_520; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:585 { 
     name R5-25-00-1_node_521; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:586 { 
     name R5-25-00-1_node_522; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:587 { 
     name R5-25-00-1_node_523; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:588 { 
     name R5-25-00-1_node_524; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:589 { 
     name R5-25-00-1_node_525; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:590 { 
     name R5-25-00-1_node_526; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:591 { 
     name R5-25-00-1_node_527; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:592 { 
     name R5-25-00-1_node_528; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:593 { 
     name R5-25-00-1_node_529; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:594 { 
     name R5-25-00-1_node_530; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:595 { 
     name R5-25-00-1_node_531; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:596 { 
     name R5-25-00-1_node_532; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:597 { 
     name R5-25-00-1_node_533; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:598 { 
     name R5-25-00-1_node_534; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:599 { 
     name R5-25-00-1_node_535; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:600 { 
     name R5-25-00-1_node_536; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:601 { 
     name R5-25-00-1_node_537; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:602 { 
     name R5-25-00-1_node_538; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:603 { 
     name R5-25-00-1_node_539; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:604 { 
     name R5-25-00-1_node_540; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:605 { 
     name R5-25-00-1_node_541; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:606 { 
     name R5-25-00-1_node_542; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:607 { 
     name R5-25-00-1_node_543; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:608 { 
     name R5-25-00-1_node_544; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:609 { 
     name R5-25-00-1_node_545; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:610 { 
     name R5-25-00-1_node_546; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:611 { 
     name R5-25-00-1_node_547; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:612 { 
     name R5-25-00-1_node_548; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:613 { 
     name R5-25-00-1_node_549; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:614 { 
     name R5-25-00-1_node_550; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:615 { 
     name R5-25-00-1_node_551; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:616 { 
     name R5-25-00-1_node_552; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:617 { 
     name R5-25-00-1_node_553; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:618 { 
     name R5-25-00-1_node_554; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:619 { 
     name R5-25-00-1_node_555; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:620 { 
     name R5-25-00-1_node_556; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:621 { 
     name R5-25-00-1_node_557; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:622 { 
     name R5-25-00-1_node_558; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:623 { 
     name R5-25-00-1_node_559; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:624 { 
     name R5-25-00-1_node_560; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:625 { 
     name R5-25-00-1_node_561; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:626 { 
     name R5-25-00-1_node_562; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:627 { 
     name R5-25-00-1_node_563; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:628 { 
     name R5-25-00-1_node_564; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:629 { 
     name R5-25-00-1_node_565; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:630 { 
     name R5-25-00-1_node_566; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:631 { 
     name R5-25-00-1_node_567; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:632 { 
     name R5-25-00-1_node_568; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:633 { 
     name R5-25-00-1_node_569; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:634 { 
     name R5-25-00-1_node_570; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:635 { 
     name R5-25-00-1_node_571; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:636 { 
     name R5-25-00-1_node_572; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:637 { 
     name R5-25-00-1_node_573; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:638 { 
     name R5-25-00-1_node_574; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:639 { 
     name R5-25-00-1_node_575; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:640 { 
     name R5-25-00-1_node_576; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:641 { 
     name R5-25-00-1_node_577; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:642 { 
     name R5-25-00-1_node_578; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:643 { 
     name R5-25-00-1_node_579; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:644 { 
     name R5-25-00-1_node_580; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:645 { 
     name R5-25-00-1_node_581; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:646 { 
     name R5-25-00-1_node_582; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:647 { 
     name R5-25-00-1_node_583; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:648 { 
     name R5-25-00-1_node_584; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:649 { 
     name R5-25-00-1_node_585; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:650 { 
     name R5-25-00-1_node_586; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:651 { 
     name R5-25-00-1_node_587; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:652 { 
     name R5-25-00-1_node_588; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:653 { 
     name R5-25-00-1_node_589; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:654 { 
     name R5-25-00-1_node_590; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:655 { 
     name R5-25-00-1_node_591; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:656 { 
     name R5-25-00-1_node_592; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:657 { 
     name R5-25-00-1_node_593; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:658 { 
     name R5-25-00-1_node_594; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:659 { 
     name R5-25-00-1_node_595; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:660 { 
     name R5-25-00-1_node_596; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:661 { 
     name R5-25-00-1_node_597; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:662 { 
     name R5-25-00-1_node_598; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:663 { 
     name R5-25-00-1_node_599; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:664 { 
     name R5-25-00-1_node_600; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:665 { 
     name R5-25-00-1_node_601; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:666 { 
     name R5-25-00-1_node_602; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:667 { 
     name R5-25-00-1_node_603; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:668 { 
     name R5-25-00-1_node_604; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:669 { 
     name R5-25-00-1_node_605; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:670 { 
     name R5-25-00-1_node_606; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:671 { 
     name R5-25-00-1_node_607; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:672 { 
     name R5-25-00-1_node_608; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:673 { 
     name R5-25-00-1_node_609; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:674 { 
     name R5-25-00-1_node_610; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:675 { 
     name R5-25-00-1_node_611; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:676 { 
     name R5-25-00-1_node_612; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:677 { 
     name R5-25-00-1_node_613; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:678 { 
     name R5-25-00-1_node_614; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:679 { 
     name R5-25-00-1_node_615; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:680 { 
     name R5-25-00-1_node_616; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:681 { 
     name R5-25-00-1_node_617; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:682 { 
     name R5-25-00-1_node_618; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:683 { 
     name R5-25-00-1_node_619; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:684 { 
     name R5-25-00-1_node_620; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:685 { 
     name R5-25-00-1_node_621; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:686 { 
     name R5-25-00-1_node_622; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:687 { 
     name R5-25-00-1_node_623; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:688 { 
     name R5-25-00-1_node_624; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:689 { 
     name R5-25-00-1_node_625; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:690 { 
     name R5-25-00-1_node_626; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:691 { 
     name R5-25-00-1_node_627; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:692 { 
     name R5-25-00-1_node_628; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:693 { 
     name R5-25-00-1_node_629; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:694 { 
     name R5-25-00-1_node_630; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:695 { 
     name R5-25-00-1_node_631; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:696 { 
     name R5-25-00-1_node_632; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:697 { 
     name R5-25-00-1_node_633; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:698 { 
     name R5-25-00-1_node_634; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:699 { 
     name R5-25-00-1_node_635; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:700 { 
     name R5-25-00-1_node_636; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:701 { 
     name R5-25-00-1_node_637; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:702 { 
     name R5-25-00-1_node_638; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:703 { 
     name R5-25-00-1_node_639; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:704 { 
     name R5-25-00-1_node_640; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:705 { 
     name R5-25-00-1_node_641; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:706 { 
     name R5-25-00-1_node_642; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:707 { 
     name R5-25-00-1_node_643; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:708 { 
     name R5-25-00-1_node_644; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:709 { 
     name R5-25-00-1_node_645; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:710 { 
     name R5-25-00-1_node_646; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:711 { 
     name R5-25-00-1_node_647; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:712 { 
     name R5-25-00-1_node_648; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:713 { 
     name R5-25-00-1_node_649; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:714 { 
     name R5-25-00-1_node_650; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:715 { 
     name R5-25-00-1_node_651; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:716 { 
     name R5-25-00-1_node_652; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:717 { 
     name R5-25-00-1_node_653; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:718 { 
     name R5-25-00-1_node_654; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:719 { 
     name R5-25-00-1_node_655; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:720 { 
     name R5-25-00-1_node_656; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:721 { 
     name R5-25-00-1_node_657; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:722 { 
     name R5-25-00-1_node_658; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:723 { 
     name R5-25-00-1_node_659; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:724 { 
     name R5-25-00-1_node_660; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:725 { 
     name R5-25-00-1_node_661; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:726 { 
     name R5-25-00-1_node_662; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:727 { 
     name R5-25-00-1_node_663; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:728 { 
     name R5-25-00-1_node_664; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:729 { 
     name R5-25-00-1_node_665; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:730 { 
     name R5-25-00-1_node_666; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:731 { 
     name R5-25-00-1_node_667; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:732 { 
     name R5-25-00-1_node_668; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:733 { 
     name R5-25-00-1_node_669; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:734 { 
     name R5-25-00-1_node_670; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:735 { 
     name R5-25-00-1_node_671; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:736 { 
     name R5-25-00-1_node_672; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:737 { 
     name R5-25-00-1_node_673; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:738 { 
     name R5-25-00-1_node_674; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:739 { 
     name R5-25-00-1_node_675; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:740 { 
     name R5-25-00-1_node_676; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:741 { 
     name R5-25-00-1_node_677; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:742 { 
     name R5-25-00-1_node_678; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:743 { 
     name R5-25-00-1_node_679; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:744 { 
     name R5-25-00-1_node_680; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:745 { 
     name R5-25-00-1_node_681; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:746 { 
     name R5-25-00-1_node_682; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:747 { 
     name R5-25-00-1_node_683; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:748 { 
     name R5-25-00-1_node_684; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:749 { 
     name R5-25-00-1_node_685; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:750 { 
     name R5-25-00-1_node_686; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:751 { 
     name R5-25-00-1_node_687; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:752 { 
     name R5-25-00-1_node_688; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:753 { 
     name R5-25-00-1_node_689; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:754 { 
     name R5-25-00-1_node_690; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:755 { 
     name R5-25-00-1_node_691; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:756 { 
     name R5-25-00-1_node_692; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:757 { 
     name R5-25-00-1_node_693; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:758 { 
     name R5-25-00-1_node_694; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:759 { 
     name R5-25-00-1_node_695; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:760 { 
     name R5-25-00-1_node_696; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:761 { 
     name R5-25-00-1_node_697; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:762 { 
     name R5-25-00-1_node_698; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:763 { 
     name R5-25-00-1_node_699; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:764 { 
     name R5-25-00-1_node_700; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:765 { 
     name R5-25-00-1_node_701; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:766 { 
     name R5-25-00-1_node_702; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:767 { 
     name R5-25-00-1_node_703; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:768 { 
     name R5-25-00-1_node_704; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:769 { 
     name R5-25-00-1_node_705; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:770 { 
     name R5-25-00-1_node_706; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:771 { 
     name R5-25-00-1_node_707; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:772 { 
     name R5-25-00-1_node_708; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:773 { 
     name R5-25-00-1_node_709; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:774 { 
     name R5-25-00-1_node_710; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:775 { 
     name R5-25-00-1_node_711; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:776 { 
     name R5-25-00-1_node_712; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:777 { 
     name R5-25-00-1_node_713; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:778 { 
     name R5-25-00-1_node_714; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:779 { 
     name R5-25-00-1_node_715; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:780 { 
     name R5-25-00-1_node_716; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:781 { 
     name R5-25-00-1_node_717; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:782 { 
     name R5-25-00-1_node_718; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:783 { 
     name R5-25-00-1_node_719; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:784 { 
     name R5-25-00-1_node_720; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:785 { 
     name R5-25-00-1_node_721; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:786 { 
     name R5-25-00-1_node_722; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:787 { 
     name R5-25-00-1_node_723; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:788 { 
     name R5-25-00-1_node_724; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:789 { 
     name R5-25-00-1_node_725; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:790 { 
     name R5-25-00-1_node_726; 
     phases ACN; 
     voltage_A 13221.32+0.0j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:791 { 
     name R5-25-00-1_node_727; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:792 { 
     name R5-25-00-1_node_728; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:793 { 
     name R5-25-00-1_node_729; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:794 { 
     name R5-25-00-1_node_730; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:795 { 
     name R5-25-00-1_node_731; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:796 { 
     name R5-25-00-1_node_732; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:797 { 
     name R5-25-00-1_node_733; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:798 { 
     name R5-25-00-1_node_734; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:799 { 
     name R5-25-00-1_node_735; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:800 { 
     name R5-25-00-1_node_736; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:801 { 
     name R5-25-00-1_node_737; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:802 { 
     name R5-25-00-1_node_738; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:803 { 
     name R5-25-00-1_node_739; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:804 { 
     name R5-25-00-1_node_740; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:805 { 
     name R5-25-00-1_node_741; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:806 { 
     name R5-25-00-1_node_742; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:807 { 
     name R5-25-00-1_node_743; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:808 { 
     name R5-25-00-1_node_744; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:809 { 
     name R5-25-00-1_node_745; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:810 { 
     name R5-25-00-1_node_746; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:811 { 
     name R5-25-00-1_node_747; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:812 { 
     name R5-25-00-1_node_748; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:813 { 
     name R5-25-00-1_node_749; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:814 { 
     name R5-25-00-1_node_750; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:815 { 
     name R5-25-00-1_node_751; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:816 { 
     name R5-25-00-1_node_752; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:817 { 
     name R5-25-00-1_node_753; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:818 { 
     name R5-25-00-1_node_754; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:819 { 
     name R5-25-00-1_node_755; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:820 { 
     name R5-25-00-1_node_756; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:821 { 
     name R5-25-00-1_node_757; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:822 { 
     name R5-25-00-1_node_758; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:823 { 
     name R5-25-00-1_node_759; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:824 { 
     name R5-25-00-1_node_760; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:825 { 
     name R5-25-00-1_node_761; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:826 { 
     name R5-25-00-1_node_762; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:827 { 
     name R5-25-00-1_node_763; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:828 { 
     name R5-25-00-1_node_764; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:829 { 
     name R5-25-00-1_node_765; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:830 { 
     name R5-25-00-1_node_766; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:831 { 
     name R5-25-00-1_node_767; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:832 { 
     name R5-25-00-1_node_768; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:833 { 
     name R5-25-00-1_node_769; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:834 { 
     name R5-25-00-1_node_770; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:835 { 
     name R5-25-00-1_node_771; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:836 { 
     name R5-25-00-1_node_772; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:837 { 
     name R5-25-00-1_node_773; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:838 { 
     name R5-25-00-1_node_774; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:839 { 
     name R5-25-00-1_node_775; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:840 { 
     name R5-25-00-1_node_776; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:841 { 
     name R5-25-00-1_node_777; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:842 { 
     name R5-25-00-1_node_778; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:843 { 
     name R5-25-00-1_node_779; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:844 { 
     name R5-25-00-1_node_780; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:845 { 
     name R5-25-00-1_node_781; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:846 { 
     name R5-25-00-1_node_782; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:847 { 
     name R5-25-00-1_node_783; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:848 { 
     name R5-25-00-1_node_784; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:849 { 
     name R5-25-00-1_node_785; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:850 { 
     name R5-25-00-1_node_786; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:851 { 
     name R5-25-00-1_node_787; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:852 { 
     name R5-25-00-1_node_788; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:853 { 
     name R5-25-00-1_node_789; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:854 { 
     name R5-25-00-1_node_790; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:855 { 
     name R5-25-00-1_node_791; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:856 { 
     name R5-25-00-1_node_792; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:857 { 
     name R5-25-00-1_node_793; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:858 { 
     name R5-25-00-1_node_794; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:859 { 
     name R5-25-00-1_node_795; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:860 { 
     name R5-25-00-1_node_796; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:861 { 
     name R5-25-00-1_node_797; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:862 { 
     name R5-25-00-1_node_798; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:863 { 
     name R5-25-00-1_node_799; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:864 { 
     name R5-25-00-1_node_800; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:865 { 
     name R5-25-00-1_node_801; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:866 { 
     name R5-25-00-1_node_802; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:867 { 
     name R5-25-00-1_node_803; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:868 { 
     name R5-25-00-1_node_804; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:869 { 
     name R5-25-00-1_node_805; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:870 { 
     name R5-25-00-1_node_806; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:871 { 
     name R5-25-00-1_node_807; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:872 { 
     name R5-25-00-1_node_808; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:873 { 
     name R5-25-00-1_node_809; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:874 { 
     name R5-25-00-1_node_810; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:875 { 
     name R5-25-00-1_node_811; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:876 { 
     name R5-25-00-1_node_812; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:877 { 
     name R5-25-00-1_node_813; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:878 { 
     name R5-25-00-1_node_814; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:879 { 
     name R5-25-00-1_node_815; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:880 { 
     name R5-25-00-1_node_816; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:881 { 
     name R5-25-00-1_node_817; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:882 { 
     name R5-25-00-1_node_818; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:883 { 
     name R5-25-00-1_node_819; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:884 { 
     name R5-25-00-1_node_820; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:885 { 
     name R5-25-00-1_node_821; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:886 { 
     name R5-25-00-1_node_822; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:887 { 
     name R5-25-00-1_node_823; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:888 { 
     name R5-25-00-1_node_824; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:889 { 
     name R5-25-00-1_node_825; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:890 { 
     name R5-25-00-1_node_826; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:891 { 
     name R5-25-00-1_node_827; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:892 { 
     name R5-25-00-1_node_828; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:893 { 
     name R5-25-00-1_node_829; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:894 { 
     name R5-25-00-1_node_830; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:895 { 
     name R5-25-00-1_node_831; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:896 { 
     name R5-25-00-1_node_832; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:897 { 
     name R5-25-00-1_node_833; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:898 { 
     name R5-25-00-1_node_834; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:899 { 
     name R5-25-00-1_node_835; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:900 { 
     name R5-25-00-1_node_836; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:901 { 
     name R5-25-00-1_node_837; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:902 { 
     name R5-25-00-1_node_838; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:903 { 
     name R5-25-00-1_node_839; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:904 { 
     name R5-25-00-1_node_840; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:905 { 
     name R5-25-00-1_node_841; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:906 { 
     name R5-25-00-1_node_842; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:907 { 
     name R5-25-00-1_node_843; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:908 { 
     name R5-25-00-1_node_844; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:909 { 
     name R5-25-00-1_node_845; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:910 { 
     name R5-25-00-1_node_846; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:911 { 
     name R5-25-00-1_node_847; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:912 { 
     name R5-25-00-1_node_848; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:913 { 
     name R5-25-00-1_node_849; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:914 { 
     name R5-25-00-1_node_850; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:915 { 
     name R5-25-00-1_node_851; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:916 { 
     name R5-25-00-1_node_852; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:917 { 
     name R5-25-00-1_node_853; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:918 { 
     name R5-25-00-1_node_854; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:919 { 
     name R5-25-00-1_node_855; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:920 { 
     name R5-25-00-1_node_856; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:921 { 
     name R5-25-00-1_node_857; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:922 { 
     name R5-25-00-1_node_858; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:923 { 
     name R5-25-00-1_node_859; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:924 { 
     name R5-25-00-1_node_860; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:925 { 
     name R5-25-00-1_node_861; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:926 { 
     name R5-25-00-1_node_862; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:927 { 
     name R5-25-00-1_node_863; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:928 { 
     name R5-25-00-1_node_864; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:929 { 
     name R5-25-00-1_node_865; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:930 { 
     name R5-25-00-1_node_866; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:931 { 
     name R5-25-00-1_node_867; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:932 { 
     name R5-25-00-1_node_868; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:933 { 
     name R5-25-00-1_node_869; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:934 { 
     name R5-25-00-1_node_870; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:935 { 
     name R5-25-00-1_node_871; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:936 { 
     name R5-25-00-1_node_872; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:937 { 
     name R5-25-00-1_node_873; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:938 { 
     name R5-25-00-1_node_874; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:939 { 
     name R5-25-00-1_node_875; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:940 { 
     name R5-25-00-1_node_876; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:941 { 
     name R5-25-00-1_node_877; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:942 { 
     name R5-25-00-1_node_878; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:943 { 
     name R5-25-00-1_node_879; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:944 { 
     name R5-25-00-1_node_880; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:945 { 
     name R5-25-00-1_node_881; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:946 { 
     name R5-25-00-1_node_882; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:947 { 
     name R5-25-00-1_node_883; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:948 { 
     name R5-25-00-1_node_884; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:949 { 
     name R5-25-00-1_node_885; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:950 { 
     name R5-25-00-1_node_886; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:951 { 
     name R5-25-00-1_node_887; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:952 { 
     name R5-25-00-1_node_888; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:953 { 
     name R5-25-00-1_node_889; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:954 { 
     name R5-25-00-1_node_890; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:955 { 
     name R5-25-00-1_node_891; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:956 { 
     name R5-25-00-1_node_892; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:957 { 
     name R5-25-00-1_node_893; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:958 { 
     name R5-25-00-1_node_894; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:959 { 
     name R5-25-00-1_node_895; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:960 { 
     name R5-25-00-1_node_896; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:961 { 
     name R5-25-00-1_node_897; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:962 { 
     name R5-25-00-1_node_898; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:963 { 
     name R5-25-00-1_node_899; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:964 { 
     name R5-25-00-1_node_900; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:965 { 
     name R5-25-00-1_node_901; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:966 { 
     name R5-25-00-1_node_902; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:967 { 
     name R5-25-00-1_node_903; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:968 { 
     name R5-25-00-1_node_904; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:969 { 
     name R5-25-00-1_node_905; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:970 { 
     name R5-25-00-1_node_906; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:971 { 
     name R5-25-00-1_node_907; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:972 { 
     name R5-25-00-1_node_908; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:973 { 
     name R5-25-00-1_node_909; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:974 { 
     name R5-25-00-1_node_910; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:975 { 
     name R5-25-00-1_node_911; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:976 { 
     name R5-25-00-1_node_912; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:977 { 
     name R5-25-00-1_node_913; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:978 { 
     name R5-25-00-1_node_914; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:979 { 
     name R5-25-00-1_node_915; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:980 { 
     name R5-25-00-1_node_916; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:981 { 
     name R5-25-00-1_node_917; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:982 { 
     name R5-25-00-1_node_918; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:983 { 
     name R5-25-00-1_node_919; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:984 { 
     name R5-25-00-1_node_920; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:985 { 
     name R5-25-00-1_node_921; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:986 { 
     name R5-25-00-1_node_922; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:987 { 
     name R5-25-00-1_node_923; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:988 { 
     name R5-25-00-1_node_924; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:989 { 
     name R5-25-00-1_node_925; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:990 { 
     name R5-25-00-1_node_926; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:991 { 
     name R5-25-00-1_node_927; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:992 { 
     name R5-25-00-1_node_928; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:993 { 
     name R5-25-00-1_node_929; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:994 { 
     name R5-25-00-1_node_930; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:995 { 
     name R5-25-00-1_node_931; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:996 { 
     name R5-25-00-1_node_932; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:997 { 
     name R5-25-00-1_node_933; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:998 { 
     name R5-25-00-1_node_934; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:999 { 
     name R5-25-00-1_node_935; 
     phases BN; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:1000 { 
     name R5-25-00-1_node_936; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1001 { 
     name R5-25-00-1_node_937; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1002 { 
     name R5-25-00-1_node_938; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1003 { 
     name R5-25-00-1_node_939; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1004 { 
     name R5-25-00-1_node_940; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1005 { 
     name R5-25-00-1_node_941; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1006 { 
     name R5-25-00-1_node_942; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1007 { 
     name R5-25-00-1_node_943; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1008 { 
     name R5-25-00-1_node_944; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1009 { 
     name R5-25-00-1_node_945; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1010 { 
     name R5-25-00-1_node_946; 
     phases CN; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1011 { 
     name R5-25-00-1_node_947; 
     phases ABCN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
     nominal_voltage 13221.32; 
} 

object node:1012 { 
     name R5-25-00-1_node_948; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:1013 { 
     name R5-25-00-1_node_949; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:1014 { 
     name R5-25-00-1_node_950; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:1015 { 
     name R5-25-00-1_node_951; 
     phases AN; 
     voltage_A 13221.32+0.0j; 
     nominal_voltage 13221.32; 
} 

object node:1016 { 
     name R5-25-00-1_node_952; 
     phases ABN; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     nominal_voltage 13221.32; 
} 

object node:3922 { 
     name R5-25-00-1_node_953; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 13221.32; 
     voltage_A 13221.32+0.0j; 
     voltage_B -6610.66-11450j; 
     voltage_C -6610.66+11450j; 
} 

object overhead_line:2982 { 
     name R5-25-00-1_ol_1; 
     phases ABCN; 
     from R5-25-00-1_node_861; 
     to R5-25-00-1_node_27; 
     length 316.638; 
     configuration line_configuration:39; 
} 

object overhead_line:2983 { 
     name R5-25-00-1_ol_2; 
     phases ABCN; 
     from R5-25-00-1_node_941; 
     to R5-25-00-1_node_866; 
     length 134.678; 
     configuration line_configuration:40; 
} 

object overhead_line:2984 { 
     name R5-25-00-1_ol_3; 
     phases ABCN; 
     from R5-25-00-1_node_28; 
     to R5-25-00-1_node_941; 
     length 124.524; 
     configuration line_configuration:40; 
} 

object overhead_line:2985 { 
     name R5-25-00-1_ol_4; 
     phases ABCN; 
     from R5-25-00-1_node_856; 
     to R5-25-00-1_node_31; 
     length 57.488; 
     configuration line_configuration:40; 
} 

object overhead_line:2986 { 
     name R5-25-00-1_ol_5; 
     phases ABCN; 
     from R5-25-00-1_node_854; 
     to R5-25-00-1_node_33; 
     length 120.800; 
     configuration line_configuration:40; 
} 

object overhead_line:3005 { 
     name R5-25-00-1_ol_6; 
     phases AN; 
     from R5-25-00-1_node_800; 
     to R5-25-00-1_node_75; 
     length 156.586; 
     configuration line_configuration:42; 
} 

object overhead_line:3025 { 
     name R5-25-00-1_ol_7; 
     phases ABCN; 
     from R5-25-00-1_node_133; 
     to R5-25-00-1_node_852; 
     length 238.479; 
     configuration line_configuration:45; 
} 

object overhead_line:3029 { 
     name R5-25-00-1_ol_8; 
     phases ABCN; 
     from R5-25-00-1_node_134; 
     to R5-25-00-1_node_900; 
     length 150.063; 
     configuration line_configuration:45; 
} 

object overhead_line:3032 { 
     name R5-25-00-1_ol_9; 
     phases ABCN; 
     from R5-25-00-1_node_28; 
     to R5-25-00-1_node_930; 
     length 18.607; 
     configuration line_configuration:39; 
} 

object overhead_line:3033 { 
     name R5-25-00-1_ol_10; 
     phases ABCN; 
     from R5-25-00-1_node_930; 
     to R5-25-00-1_node_931; 
     length 85.800; 
     configuration line_configuration:40; 
} 

object overhead_line:3034 { 
     name R5-25-00-1_ol_11; 
     phases ABCN; 
     from R5-25-00-1_node_910; 
     to R5-25-00-1_node_932; 
     length 86.595; 
     configuration line_configuration:46; 
} 

object overhead_line:3236 { 
     name R5-25-00-1_ol_12; 
     phases ACN; 
     from R5-25-00-1_node_726; 
     to R5-25-00-1_node_311; 
     length 334.226; 
     configuration line_configuration:49; 
} 

object overhead_line:3275 { 
     name R5-25-00-1_ol_13; 
     phases AN; 
     from R5-25-00-1_node_143; 
     to R5-25-00-1_node_779; 
     length 63.112; 
     configuration line_configuration:50; 
} 

object overhead_line:3276 { 
     name R5-25-00-1_ol_14; 
     phases AN; 
     from R5-25-00-1_node_779; 
     to R5-25-00-1_node_780; 
     length 252.075; 
     configuration line_configuration:50; 
} 

object overhead_line:3277 { 
     name R5-25-00-1_ol_15; 
     phases AN; 
     from R5-25-00-1_node_780; 
     to R5-25-00-1_node_781; 
     length 83.005; 
     configuration line_configuration:50; 
} 

object overhead_line:3278 { 
     name R5-25-00-1_ol_16; 
     phases AN; 
     from R5-25-00-1_node_781; 
     to R5-25-00-1_node_782; 
     length 82.519; 
     configuration line_configuration:50; 
} 

object overhead_line:3287 { 
     name R5-25-00-1_ol_17; 
     phases AN; 
     from R5-25-00-1_node_798; 
     to R5-25-00-1_node_799; 
     length 143.670; 
     configuration line_configuration:42; 
} 

object overhead_line:3288 { 
     name R5-25-00-1_ol_18; 
     phases AN; 
     from R5-25-00-1_node_799; 
     to R5-25-00-1_node_800; 
     length 608.744; 
     configuration line_configuration:42; 
} 

object overhead_line:3289 { 
     name R5-25-00-1_ol_19; 
     phases ABCN; 
     from R5-25-00-1_node_801; 
     to R5-25-00-1_node_802; 
     length 315.702; 
     configuration line_configuration:51; 
} 

object overhead_line:3320 { 
     name R5-25-00-1_ol_20; 
     phases ABCN; 
     from R5-25-00-1_node_426; 
     to R5-25-00-1_node_242; 
     length 157.776; 
     configuration line_configuration:52; 
} 

object overhead_line:3321 { 
     name R5-25-00-1_ol_21; 
     phases ABCN; 
     from R5-25-00-1_node_383; 
     to R5-25-00-1_node_426; 
     length 385.022; 
     configuration line_configuration:52; 
} 

object overhead_line:3322 { 
     name R5-25-00-1_ol_22; 
     phases ABCN; 
     from R5-25-00-1_node_18; 
     to R5-25-00-1_node_389; 
     length 102.464; 
     configuration line_configuration:52; 
} 

object overhead_line:3323 { 
     name R5-25-00-1_ol_23; 
     phases ABCN; 
     from R5-25-00-1_node_753; 
     to R5-25-00-1_node_18; 
     length 180.251; 
     configuration line_configuration:52; 
} 

object overhead_line:3324 { 
     name R5-25-00-1_ol_24; 
     phases ABCN; 
     from R5-25-00-1_node_142; 
     to R5-25-00-1_node_144; 
     length 87.648; 
     configuration line_configuration:39; 
} 

object overhead_line:3325 { 
     name R5-25-00-1_ol_25; 
     phases ABCN; 
     from R5-25-00-1_node_878; 
     to R5-25-00-1_node_377; 
     length 12.175; 
     configuration line_configuration:39; 
} 

object overhead_line:3326 { 
     name R5-25-00-1_ol_26; 
     phases ABCN; 
     from R5-25-00-1_node_225; 
     to R5-25-00-1_node_725; 
     length 222.366; 
     configuration line_configuration:39; 
} 

object overhead_line:3327 { 
     name R5-25-00-1_ol_27; 
     phases ABCN; 
     from R5-25-00-1_node_838; 
     to R5-25-00-1_node_763; 
     length 96.078; 
     configuration line_configuration:39; 
} 

object overhead_line:3328 { 
     name R5-25-00-1_ol_28; 
     phases ABCN; 
     from R5-25-00-1_node_354; 
     to R5-25-00-1_node_843; 
     length 110.100; 
     configuration line_configuration:39; 
} 

object overhead_line:3329 { 
     name R5-25-00-1_ol_29; 
     phases ABCN; 
     from R5-25-00-1_node_843; 
     to R5-25-00-1_node_758; 
     length 139.457; 
     configuration line_configuration:39; 
} 

object overhead_line:3330 { 
     name R5-25-00-1_ol_30; 
     phases ABCN; 
     from R5-25-00-1_node_928; 
     to R5-25-00-1_node_141; 
     length 33.203; 
     configuration line_configuration:52; 
} 

object overhead_line:3331 { 
     name R5-25-00-1_ol_31; 
     phases ABCN; 
     from R5-25-00-1_node_353; 
     to R5-25-00-1_node_876; 
     length 11.880; 
     configuration line_configuration:39; 
} 

object overhead_line:3332 { 
     name R5-25-00-1_ol_32; 
     phases ABCN; 
     from R5-25-00-1_node_925; 
     to R5-25-00-1_node_840; 
     length 1.970; 
     configuration line_configuration:39; 
} 

object overhead_line:3333 { 
     name R5-25-00-1_ol_33; 
     phases ABCN; 
     from R5-25-00-1_node_377; 
     to R5-25-00-1_node_925; 
     length 194.144; 
     configuration line_configuration:39; 
} 

object overhead_line:3334 { 
     name R5-25-00-1_ol_34; 
     phases ABCN; 
     from R5-25-00-1_node_154; 
     to R5-25-00-1_node_439; 
     length 16.779; 
     configuration line_configuration:39; 
} 

object overhead_line:3335 { 
     name R5-25-00-1_ol_35; 
     phases ABCN; 
     from R5-25-00-1_node_725; 
     to R5-25-00-1_node_154; 
     length 221.235; 
     configuration line_configuration:39; 
} 

object overhead_line:3336 { 
     name R5-25-00-1_ol_36; 
     phases ABCN; 
     from R5-25-00-1_node_439; 
     to R5-25-00-1_node_444; 
     length 108.332; 
     configuration line_configuration:39; 
} 

object overhead_line:3338 { 
     name R5-25-00-1_ol_37; 
     phases ABCN; 
     from R5-25-00-1_node_844; 
     to R5-25-00-1_node_906; 
     length 68.705; 
     configuration line_configuration:52; 
} 

object overhead_line:3339 { 
     name R5-25-00-1_ol_38; 
     phases ABCN; 
     from R5-25-00-1_node_906; 
     to R5-25-00-1_node_882; 
     length 128.452; 
     configuration line_configuration:52; 
} 

object overhead_line:3340 { 
     name R5-25-00-1_ol_39; 
     phases ABCN; 
     from R5-25-00-1_node_842; 
     to R5-25-00-1_node_879; 
     length 113.599; 
     configuration line_configuration:39; 
} 

object overhead_line:3341 { 
     name R5-25-00-1_ol_40; 
     phases ABCN; 
     from R5-25-00-1_node_758; 
     to R5-25-00-1_node_842; 
     length 162.801; 
     configuration line_configuration:39; 
} 

object overhead_line:3342 { 
     name R5-25-00-1_ol_41; 
     phases ABCN; 
     from R5-25-00-1_node_480; 
     to R5-25-00-1_node_838; 
     length 219.618; 
     configuration line_configuration:39; 
} 

object overhead_line:3343 { 
     name R5-25-00-1_ol_42; 
     phases ABCN; 
     from R5-25-00-1_node_444; 
     to R5-25-00-1_node_151; 
     length 202.022; 
     configuration line_configuration:39; 
} 

object overhead_line:3344 { 
     name R5-25-00-1_ol_43; 
     phases ABCN; 
     from R5-25-00-1_node_151; 
     to R5-25-00-1_node_428; 
     length 19.096; 
     configuration line_configuration:39; 
} 

object overhead_line:3345 { 
     name R5-25-00-1_ol_44; 
     phases ABCN; 
     from R5-25-00-1_node_389; 
     to R5-25-00-1_node_411; 
     length 148.898; 
     configuration line_configuration:52; 
} 

object overhead_line:3346 { 
     name R5-25-00-1_ol_45; 
     phases ABCN; 
     from R5-25-00-1_node_412; 
     to R5-25-00-1_node_719; 
     length 42.722; 
     configuration line_configuration:52; 
} 

object overhead_line:3347 { 
     name R5-25-00-1_ol_46; 
     phases ABCN; 
     from R5-25-00-1_node_719; 
     to R5-25-00-1_node_236; 
     length 393.660; 
     configuration line_configuration:52; 
} 

object overhead_line:3348 { 
     name R5-25-00-1_ol_47; 
     phases ABCN; 
     from R5-25-00-1_node_236; 
     to R5-25-00-1_node_753; 
     length 9.295; 
     configuration line_configuration:52; 
} 

object overhead_line:3349 { 
     name R5-25-00-1_ol_48; 
     phases ABCN; 
     from R5-25-00-1_node_846; 
     to R5-25-00-1_node_844; 
     length 122.736; 
     configuration line_configuration:52; 
} 

object overhead_line:3350 { 
     name R5-25-00-1_ol_49; 
     phases ABCN; 
     from R5-25-00-1_node_763; 
     to R5-25-00-1_node_321; 
     length 124.584; 
     configuration line_configuration:39; 
} 

object overhead_line:3351 { 
     name R5-25-00-1_ol_50; 
     phases ABCN; 
     from R5-25-00-1_node_321; 
     to R5-25-00-1_node_328; 
     length 203.415; 
     configuration line_configuration:39; 
} 

object overhead_line:3352 { 
     name R5-25-00-1_ol_51; 
     phases ABCN; 
     from R5-25-00-1_node_907; 
     to R5-25-00-1_node_353; 
     length 197.656; 
     configuration line_configuration:39; 
} 

object overhead_line:3353 { 
     name R5-25-00-1_ol_52; 
     phases ABCN; 
     from R5-25-00-1_node_907; 
     to R5-25-00-1_node_432; 
     length 44.348; 
     configuration line_configuration:39; 
} 

object overhead_line:3354 { 
     name R5-25-00-1_ol_53; 
     phases ABCN; 
     from R5-25-00-1_node_145; 
     to R5-25-00-1_node_354; 
     length 323.904; 
     configuration line_configuration:39; 
} 

object overhead_line:3355 { 
     name R5-25-00-1_ol_54; 
     phases ABCN; 
     from R5-25-00-1_node_328; 
     to R5-25-00-1_node_226; 
     length 223.893; 
     configuration line_configuration:39; 
} 

object overhead_line:3356 { 
     name R5-25-00-1_ol_55; 
     phases ABCN; 
     from R5-25-00-1_node_226; 
     to R5-25-00-1_node_907; 
     length 98.546; 
     configuration line_configuration:39; 
} 

object overhead_line:3357 { 
     name R5-25-00-1_ol_56; 
     phases ABCN; 
     from R5-25-00-1_node_242; 
     to R5-25-00-1_node_412; 
     length 127.555; 
     configuration line_configuration:52; 
} 

object overhead_line:3358 { 
     name R5-25-00-1_ol_57; 
     phases ABCN; 
     from R5-25-00-1_node_174; 
     to R5-25-00-1_node_225; 
     length 355.219; 
     configuration line_configuration:39; 
} 

object overhead_line:3359 { 
     name R5-25-00-1_ol_58; 
     phases ABCN; 
     from R5-25-00-1_node_432; 
     to R5-25-00-1_node_174; 
     length 26.248; 
     configuration line_configuration:39; 
} 

object overhead_line:3360 { 
     name R5-25-00-1_ol_59; 
     phases ABCN; 
     from R5-25-00-1_node_907; 
     to R5-25-00-1_node_881; 
     length 73.519; 
     configuration line_configuration:39; 
} 

object overhead_line:3361 { 
     name R5-25-00-1_ol_60; 
     phases ABCN; 
     from R5-25-00-1_node_845; 
     to R5-25-00-1_node_241; 
     length 131.201; 
     configuration line_configuration:52; 
} 

object overhead_line:3362 { 
     name R5-25-00-1_ol_61; 
     phases ABCN; 
     from R5-25-00-1_node_241; 
     to R5-25-00-1_node_846; 
     length 117.421; 
     configuration line_configuration:52; 
} 

object overhead_line:3363 { 
     name R5-25-00-1_ol_62; 
     phases ABCN; 
     from R5-25-00-1_node_141; 
     to R5-25-00-1_node_845; 
     length 107.415; 
     configuration line_configuration:52; 
} 

object overhead_line:3364 { 
     name R5-25-00-1_ol_63; 
     phases ABCN; 
     from R5-25-00-1_node_880; 
     to R5-25-00-1_node_923; 
     length 124.252; 
     configuration line_configuration:52; 
} 

object overhead_line:3365 { 
     name R5-25-00-1_ol_64; 
     phases ABCN; 
     from R5-25-00-1_node_923; 
     to R5-25-00-1_node_924; 
     length 169.990; 
     configuration line_configuration:52; 
} 

object overhead_line:3366 { 
     name R5-25-00-1_ol_65; 
     phases ABCN; 
     from R5-25-00-1_node_924; 
     to R5-25-00-1_node_841; 
     length 8.172; 
     configuration line_configuration:52; 
} 

object overhead_line:3367 { 
     name R5-25-00-1_ol_66; 
     phases ABCN; 
     from R5-25-00-1_node_841; 
     to R5-25-00-1_node_383; 
     length 176.740; 
     configuration line_configuration:52; 
} 

object overhead_line:3368 { 
     name R5-25-00-1_ol_67; 
     phases ABCN; 
     from R5-25-00-1_node_428; 
     to R5-25-00-1_node_145; 
     length 203.700; 
     configuration line_configuration:39; 
} 

object overhead_line:3369 { 
     name R5-25-00-1_ol_68; 
     phases ABCN; 
     from R5-25-00-1_node_847; 
     to R5-25-00-1_node_884; 
     length 139.993; 
     configuration line_configuration:52; 
} 

object overhead_line:3370 { 
     name R5-25-00-1_ol_69; 
     phases ABCN; 
     from R5-25-00-1_node_240; 
     to R5-25-00-1_node_847; 
     length 435.515; 
     configuration line_configuration:52; 
} 

object overhead_line:3372 { 
     name R5-25-00-1_ol_70; 
     phases ABCN; 
     from R5-25-00-1_node_839; 
     to R5-25-00-1_node_240; 
     length 145.265; 
     configuration line_configuration:52; 
} 

object overhead_line:3373 { 
     name R5-25-00-1_ol_71; 
     phases ABCN; 
     from R5-25-00-1_node_945; 
     to R5-25-00-1_node_944; 
     length 80.771; 
     configuration line_configuration:39; 
} 

object overhead_line:3374 { 
     name R5-25-00-1_ol_72; 
     phases ABCN; 
     from R5-25-00-1_node_937; 
     to R5-25-00-1_node_901; 
     length 250.038; 
     configuration line_configuration:53; 
} 

object overhead_line:3375 { 
     name R5-25-00-1_ol_73; 
     phases ABCN; 
     from R5-25-00-1_node_908; 
     to R5-25-00-1_node_937; 
     length 79.104; 
     configuration line_configuration:53; 
} 

object overhead_line:3376 { 
     name R5-25-00-1_ol_74; 
     phases ABCN; 
     from R5-25-00-1_node_908; 
     to R5-25-00-1_node_851; 
     length 112.844; 
     configuration line_configuration:45; 
} 

object overhead_line:3377 { 
     name R5-25-00-1_ol_75; 
     phases ABCN; 
     from R5-25-00-1_node_902; 
     to R5-25-00-1_node_908; 
     length 36.581; 
     configuration line_configuration:45; 
} 

object overhead_line:3378 { 
     name R5-25-00-1_ol_76; 
     phases ABCN; 
     from R5-25-00-1_node_849; 
     to R5-25-00-1_node_123; 
     length 346.987; 
     configuration line_configuration:54; 
} 

object overhead_line:3379 { 
     name R5-25-00-1_ol_77; 
     phases ABCN; 
     from R5-25-00-1_node_868; 
     to R5-25-00-1_node_867; 
     length 301.068; 
     configuration line_configuration:40; 
} 

object overhead_line:3380 { 
     name R5-25-00-1_ol_78; 
     phases ABCN; 
     from R5-25-00-1_node_867; 
     to R5-25-00-1_node_637; 
     length 253.741; 
     configuration line_configuration:40; 
} 

object overhead_line:3381 { 
     name R5-25-00-1_ol_79; 
     phases ABCN; 
     from R5-25-00-1_node_930; 
     to R5-25-00-1_node_491; 
     length 161.493; 
     configuration line_configuration:39; 
} 

object overhead_line:3382 { 
     name R5-25-00-1_ol_80; 
     phases ABCN; 
     from R5-25-00-1_node_491; 
     to R5-25-00-1_node_480; 
     length 259.278; 
     configuration line_configuration:39; 
} 

object overhead_line:3383 { 
     name R5-25-00-1_ol_81; 
     phases ABCN; 
     from R5-25-00-1_node_637; 
     to R5-25-00-1_node_856; 
     length 180.870; 
     configuration line_configuration:40; 
} 

object overhead_line:3384 { 
     name R5-25-00-1_ol_82; 
     phases ABCN; 
     from R5-25-00-1_node_31; 
     to R5-25-00-1_node_936; 
     length 59.579; 
     configuration line_configuration:40; 
} 

object overhead_line:3385 { 
     name R5-25-00-1_ol_83; 
     phases ABCN; 
     from R5-25-00-1_node_936; 
     to R5-25-00-1_node_635; 
     length 8.896; 
     configuration line_configuration:40; 
} 

object overhead_line:3387 { 
     name R5-25-00-1_ol_84; 
     phases ABCN; 
     from R5-25-00-1_node_873; 
     to R5-25-00-1_node_853; 
     length 118.052; 
     configuration line_configuration:45; 
} 

object overhead_line:3388 { 
     name R5-25-00-1_ol_85; 
     phases ABCN; 
     from R5-25-00-1_node_900; 
     to R5-25-00-1_node_865; 
     length 160.844; 
     configuration line_configuration:45; 
} 

object overhead_line:3389 { 
     name R5-25-00-1_ol_86; 
     phases ABCN; 
     from R5-25-00-1_node_889; 
     to R5-25-00-1_node_909; 
     length 23.576; 
     configuration line_configuration:45; 
} 

object overhead_line:3393 { 
     name R5-25-00-1_ol_87; 
     phases ABCN; 
     from R5-25-00-1_node_641; 
     to R5-25-00-1_node_136; 
     length 32.049; 
     configuration line_configuration:45; 
} 

object overhead_line:3394 { 
     name R5-25-00-1_ol_88; 
     phases ABCN; 
     from R5-25-00-1_node_932; 
     to R5-25-00-1_node_892; 
     length 156.706; 
     configuration line_configuration:52; 
} 

object overhead_line:3397 { 
     name R5-25-00-1_ol_89; 
     phases ABCN; 
     from R5-25-00-1_node_786; 
     to R5-25-00-1_node_899; 
     length 296.354; 
     configuration line_configuration:45; 
} 

object overhead_line:3398 { 
     name R5-25-00-1_ol_90; 
     phases ABCN; 
     from R5-25-00-1_node_595; 
     to R5-25-00-1_node_786; 
     length 696.429; 
     configuration line_configuration:45; 
} 

object overhead_line:3399 { 
     name R5-25-00-1_ol_91; 
     phases CN; 
     from R5-25-00-1_node_398; 
     to R5-25-00-1_node_209; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3400 { 
     name R5-25-00-1_ol_92; 
     phases CN; 
     from R5-25-00-1_node_234; 
     to R5-25-00-1_node_399; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3401 { 
     name R5-25-00-1_ol_93; 
     phases CN; 
     from R5-25-00-1_node_399; 
     to R5-25-00-1_node_218; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3402 { 
     name R5-25-00-1_ol_94; 
     phases CN; 
     from R5-25-00-1_node_400; 
     to R5-25-00-1_node_214; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3403 { 
     name R5-25-00-1_ol_95; 
     phases CN; 
     from R5-25-00-1_node_215; 
     to R5-25-00-1_node_400; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3404 { 
     name R5-25-00-1_ol_96; 
     phases CN; 
     from R5-25-00-1_node_216; 
     to R5-25-00-1_node_401; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3405 { 
     name R5-25-00-1_ol_97; 
     phases CN; 
     from R5-25-00-1_node_403; 
     to R5-25-00-1_node_404; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3406 { 
     name R5-25-00-1_ol_98; 
     phases CN; 
     from R5-25-00-1_node_213; 
     to R5-25-00-1_node_403; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3407 { 
     name R5-25-00-1_ol_99; 
     phases CN; 
     from R5-25-00-1_node_405; 
     to R5-25-00-1_node_406; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3408 { 
     name R5-25-00-1_ol_100; 
     phases CN; 
     from R5-25-00-1_node_212; 
     to R5-25-00-1_node_405; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3409 { 
     name R5-25-00-1_ol_101; 
     phases CN; 
     from R5-25-00-1_node_407; 
     to R5-25-00-1_node_408; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3410 { 
     name R5-25-00-1_ol_102; 
     phases CN; 
     from R5-25-00-1_node_211; 
     to R5-25-00-1_node_407; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3411 { 
     name R5-25-00-1_ol_103; 
     phases CN; 
     from R5-25-00-1_node_409; 
     to R5-25-00-1_node_410; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3412 { 
     name R5-25-00-1_ol_104; 
     phases CN; 
     from R5-25-00-1_node_210; 
     to R5-25-00-1_node_409; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3413 { 
     name R5-25-00-1_ol_105; 
     phases BN; 
     from R5-25-00-1_node_415; 
     to R5-25-00-1_node_413; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3414 { 
     name R5-25-00-1_ol_106; 
     phases BN; 
     from R5-25-00-1_node_413; 
     to R5-25-00-1_node_414; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3415 { 
     name R5-25-00-1_ol_107; 
     phases BN; 
     from R5-25-00-1_node_418; 
     to R5-25-00-1_node_416; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3416 { 
     name R5-25-00-1_ol_108; 
     phases BN; 
     from R5-25-00-1_node_416; 
     to R5-25-00-1_node_417; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3417 { 
     name R5-25-00-1_ol_109; 
     phases BN; 
     from R5-25-00-1_node_186; 
     to R5-25-00-1_node_419; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3418 { 
     name R5-25-00-1_ol_110; 
     phases BN; 
     from R5-25-00-1_node_421; 
     to R5-25-00-1_node_423; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3419 { 
     name R5-25-00-1_ol_111; 
     phases BN; 
     from R5-25-00-1_node_422; 
     to R5-25-00-1_node_421; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3420 { 
     name R5-25-00-1_ol_112; 
     phases BN; 
     from R5-25-00-1_node_424; 
     to R5-25-00-1_node_425; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3421 { 
     name R5-25-00-1_ol_113; 
     phases BN; 
     from R5-25-00-1_node_185; 
     to R5-25-00-1_node_424; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3422 { 
     name R5-25-00-1_ol_114; 
     phases BN; 
     from R5-25-00-1_node_431; 
     to R5-25-00-1_node_430; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3423 { 
     name R5-25-00-1_ol_115; 
     phases BN; 
     from R5-25-00-1_node_99; 
     to R5-25-00-1_node_698; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3424 { 
     name R5-25-00-1_ol_116; 
     phases BN; 
     from R5-25-00-1_node_698; 
     to R5-25-00-1_node_100; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3425 { 
     name R5-25-00-1_ol_117; 
     phases BN; 
     from R5-25-00-1_node_700; 
     to R5-25-00-1_node_699; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3426 { 
     name R5-25-00-1_ol_118; 
     phases BN; 
     from R5-25-00-1_node_699; 
     to R5-25-00-1_node_108; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3427 { 
     name R5-25-00-1_ol_119; 
     phases BN; 
     from R5-25-00-1_node_702; 
     to R5-25-00-1_node_701; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3428 { 
     name R5-25-00-1_ol_120; 
     phases BN; 
     from R5-25-00-1_node_701; 
     to R5-25-00-1_node_107; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3429 { 
     name R5-25-00-1_ol_121; 
     phases CN; 
     from R5-25-00-1_node_98; 
     to R5-25-00-1_node_704; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3430 { 
     name R5-25-00-1_ol_122; 
     phases CN; 
     from R5-25-00-1_node_704; 
     to R5-25-00-1_node_705; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3431 { 
     name R5-25-00-1_ol_123; 
     phases CN; 
     from R5-25-00-1_node_104; 
     to R5-25-00-1_node_706; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3432 { 
     name R5-25-00-1_ol_124; 
     phases CN; 
     from R5-25-00-1_node_706; 
     to R5-25-00-1_node_103; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3433 { 
     name R5-25-00-1_ol_125; 
     phases CN; 
     from R5-25-00-1_node_708; 
     to R5-25-00-1_node_707; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3434 { 
     name R5-25-00-1_ol_126; 
     phases CN; 
     from R5-25-00-1_node_707; 
     to R5-25-00-1_node_106; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3435 { 
     name R5-25-00-1_ol_127; 
     phases CN; 
     from R5-25-00-1_node_710; 
     to R5-25-00-1_node_709; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3436 { 
     name R5-25-00-1_ol_128; 
     phases ABCN; 
     from R5-25-00-1_node_895; 
     to R5-25-00-1_node_911; 
     length 63.813; 
     configuration line_configuration:45; 
} 

object overhead_line:3437 { 
     name R5-25-00-1_ol_129; 
     phases ABCN; 
     from R5-25-00-1_node_909; 
     to R5-25-00-1_node_896; 
     length 19.358; 
     configuration line_configuration:45; 
} 

object overhead_line:3438 { 
     name R5-25-00-1_ol_130; 
     phases ABCN; 
     from R5-25-00-1_node_909; 
     to R5-25-00-1_node_885; 
     length 7.143; 
     configuration line_configuration:45; 
} 

object overhead_line:3439 { 
     name R5-25-00-1_ol_131; 
     phases ABCN; 
     from R5-25-00-1_node_872; 
     to R5-25-00-1_node_28; 
     length 216.935; 
     configuration line_configuration:39; 
} 

object overhead_line:3440 { 
     name R5-25-00-1_ol_132; 
     phases ABCN; 
     from R5-25-00-1_node_897; 
     to R5-25-00-1_node_912; 
     length 93.946; 
     configuration line_configuration:46; 
} 

object overhead_line:3442 { 
     name R5-25-00-1_ol_133; 
     phases ABCN; 
     from R5-25-00-1_node_866; 
     to R5-25-00-1_node_859; 
     length 121.428; 
     configuration line_configuration:40; 
} 

object overhead_line:3443 { 
     name R5-25-00-1_ol_134; 
     phases ABCN; 
     from R5-25-00-1_node_859; 
     to R5-25-00-1_node_934; 
     length 106.422; 
     configuration line_configuration:40; 
} 

object overhead_line:3444 { 
     name R5-25-00-1_ol_135; 
     phases ABCN; 
     from R5-25-00-1_node_934; 
     to R5-25-00-1_node_112; 
     length 11.657; 
     configuration line_configuration:40; 
} 

object overhead_line:3445 { 
     name R5-25-00-1_ol_136; 
     phases ABCN; 
     from R5-25-00-1_node_112; 
     to R5-25-00-1_node_711; 
     length 10.212; 
     configuration line_configuration:40; 
} 

object overhead_line:3446 { 
     name R5-25-00-1_ol_137; 
     phases ABCN; 
     from R5-25-00-1_node_887; 
     to R5-25-00-1_node_938; 
     length 8.209; 
     configuration line_configuration:45; 
} 

object overhead_line:3447 { 
     name R5-25-00-1_ol_138; 
     phases ABCN; 
     from R5-25-00-1_node_938; 
     to R5-25-00-1_node_913; 
     length 197.809; 
     configuration line_configuration:45; 
} 

object overhead_line:3448 { 
     name R5-25-00-1_ol_139; 
     phases ABCN; 
     from R5-25-00-1_node_940; 
     to R5-25-00-1_node_888; 
     length 90.699; 
     configuration line_configuration:45; 
} 

object overhead_line:3449 { 
     name R5-25-00-1_ol_140; 
     phases ABCN; 
     from R5-25-00-1_node_853; 
     to R5-25-00-1_node_940; 
     length 3.514; 
     configuration line_configuration:45; 
} 

object overhead_line:3450 { 
     name R5-25-00-1_ol_141; 
     phases ABCN; 
     from R5-25-00-1_node_113; 
     to R5-25-00-1_node_624; 
     length 9.713; 
     configuration line_configuration:40; 
} 

object overhead_line:3451 { 
     name R5-25-00-1_ol_142; 
     phases ABCN; 
     from R5-25-00-1_node_857; 
     to R5-25-00-1_node_113; 
     length 58.047; 
     configuration line_configuration:40; 
} 

object overhead_line:3452 { 
     name R5-25-00-1_ol_143; 
     phases ABCN; 
     from R5-25-00-1_node_624; 
     to R5-25-00-1_node_658; 
     length 64.051; 
     configuration line_configuration:40; 
} 

object overhead_line:3454 { 
     name R5-25-00-1_ol_144; 
     phases ABCN; 
     from R5-25-00-1_node_910; 
     to R5-25-00-1_node_863; 
     length 308.733; 
     configuration line_configuration:54; 
} 

object overhead_line:3455 { 
     name R5-25-00-1_ol_145; 
     phases ABCN; 
     from R5-25-00-1_node_658; 
     to R5-25-00-1_node_862; 
     length 105.251; 
     configuration line_configuration:40; 
} 

object overhead_line:3456 { 
     name R5-25-00-1_ol_146; 
     phases ABCN; 
     from R5-25-00-1_node_863; 
     to R5-25-00-1_node_858; 
     length 144.556; 
     configuration line_configuration:54; 
} 

object overhead_line:3457 { 
     name R5-25-00-1_ol_147; 
     phases ABCN; 
     from R5-25-00-1_node_858; 
     to R5-25-00-1_node_849; 
     length 425.656; 
     configuration line_configuration:54; 
} 

object overhead_line:3459 { 
     name R5-25-00-1_ol_148; 
     phases ABCN; 
     from R5-25-00-1_node_860; 
     to R5-25-00-1_node_850; 
     length 265.582; 
     configuration line_configuration:45; 
} 

object overhead_line:3460 { 
     name R5-25-00-1_ol_149; 
     phases ABCN; 
     from R5-25-00-1_node_850; 
     to R5-25-00-1_node_6; 
     length 198.312; 
     configuration line_configuration:45; 
} 

object overhead_line:3461 { 
     name R5-25-00-1_ol_150; 
     phases ABCN; 
     from R5-25-00-1_node_711; 
     to R5-25-00-1_node_855; 
     length 40.863; 
     configuration line_configuration:40; 
} 

object overhead_line:3462 { 
     name R5-25-00-1_ol_151; 
     phases ABCN; 
     from R5-25-00-1_node_855; 
     to R5-25-00-1_node_810; 
     length 60.533; 
     configuration line_configuration:40; 
} 

object overhead_line:3463 { 
     name R5-25-00-1_ol_152; 
     phases ABCN; 
     from R5-25-00-1_node_27; 
     to R5-25-00-1_node_869; 
     length 119.963; 
     configuration line_configuration:39; 
} 

object overhead_line:3464 { 
     name R5-25-00-1_ol_153; 
     phases ABCN; 
     from R5-25-00-1_node_942; 
     to R5-25-00-1_node_872; 
     length 47.023; 
     configuration line_configuration:39; 
} 

object overhead_line:3465 { 
     name R5-25-00-1_ol_154; 
     phases ABCN; 
     from R5-25-00-1_node_869; 
     to R5-25-00-1_node_942; 
     length 222.252; 
     configuration line_configuration:39; 
} 

object overhead_line:3466 { 
     name R5-25-00-1_ol_155; 
     phases ABCN; 
     from R5-25-00-1_node_243; 
     to R5-25-00-1_node_807; 
     length 780.748; 
     configuration line_configuration:45; 
} 

object overhead_line:3467 { 
     name R5-25-00-1_ol_156; 
     phases ABCN; 
     from R5-25-00-1_node_124; 
     to R5-25-00-1_node_243; 
     length 214.942; 
     configuration line_configuration:45; 
} 

object overhead_line:3468 { 
     name R5-25-00-1_ol_157; 
     phases ABCN; 
     from R5-25-00-1_node_871; 
     to R5-25-00-1_node_864; 
     length 63.362; 
     configuration line_configuration:45; 
} 

object overhead_line:3469 { 
     name R5-25-00-1_ol_158; 
     phases ABCN; 
     from R5-25-00-1_node_852; 
     to R5-25-00-1_node_871; 
     length 174.604; 
     configuration line_configuration:45; 
} 

object overhead_line:3470 { 
     name R5-25-00-1_ol_159; 
     phases ABCN; 
     from R5-25-00-1_node_6; 
     to R5-25-00-1_node_133; 
     length 214.912; 
     configuration line_configuration:45; 
} 

object overhead_line:3471 { 
     name R5-25-00-1_ol_160; 
     phases ABCN; 
     from R5-25-00-1_node_865; 
     to R5-25-00-1_node_874; 
     length 68.277; 
     configuration line_configuration:45; 
} 

object overhead_line:3472 { 
     name R5-25-00-1_ol_161; 
     phases ABCN; 
     from R5-25-00-1_node_244; 
     to R5-25-00-1_node_860; 
     length 55.595; 
     configuration line_configuration:45; 
} 

object overhead_line:3473 { 
     name R5-25-00-1_ol_162; 
     phases ABCN; 
     from R5-25-00-1_node_874; 
     to R5-25-00-1_node_244; 
     length 185.846; 
     configuration line_configuration:45; 
} 

object overhead_line:3475 { 
     name R5-25-00-1_ol_163; 
     phases ABCN; 
     from R5-25-00-1_node_864; 
     to R5-25-00-1_node_873; 
     length 185.401; 
     configuration line_configuration:45; 
} 

object overhead_line:3476 { 
     name R5-25-00-1_ol_164; 
     phases ABCN; 
     from R5-25-00-1_node_136; 
     to R5-25-00-1_node_945; 
     length 196.594; 
     configuration line_configuration:39; 
} 

object overhead_line:3478 { 
     name R5-25-00-1_ol_165; 
     phases ABCN; 
     from R5-25-00-1_node_848; 
     to R5-25-00-1_node_857; 
     length 180.188; 
     configuration line_configuration:40; 
} 

object overhead_line:3479 { 
     name R5-25-00-1_ol_166; 
     phases ABCN; 
     from R5-25-00-1_node_635; 
     to R5-25-00-1_node_848; 
     length 112.200; 
     configuration line_configuration:40; 
} 

object overhead_line:3480 { 
     name R5-25-00-1_ol_167; 
     phases ABCN; 
     from R5-25-00-1_node_110; 
     to R5-25-00-1_node_939; 
     length 62.240; 
     configuration line_configuration:40; 
} 

object overhead_line:3481 { 
     name R5-25-00-1_ol_168; 
     phases ABCN; 
     from R5-25-00-1_node_939; 
     to R5-25-00-1_node_854; 
     length 59.613; 
     configuration line_configuration:40; 
} 

object overhead_line:3482 { 
     name R5-25-00-1_ol_169; 
     phases ABCN; 
     from R5-25-00-1_node_862; 
     to R5-25-00-1_node_110; 
     length 58.505; 
     configuration line_configuration:40; 
} 

object overhead_line:3483 { 
     name R5-25-00-1_ol_170; 
     phases ABCN; 
     from R5-25-00-1_node_16; 
     to R5-25-00-1_node_861; 
     length 148.671; 
     configuration line_configuration:39; 
} 

object overhead_line:3484 { 
     name R5-25-00-1_ol_171; 
     phases ABCN; 
     from R5-25-00-1_node_894; 
     to R5-25-00-1_node_16; 
     length 67.649; 
     configuration line_configuration:39; 
} 

object overhead_line:3486 { 
     name R5-25-00-1_ol_172; 
     phases ABCN; 
     from R5-25-00-1_node_912; 
     to R5-25-00-1_node_875; 
     length 29.967; 
     configuration line_configuration:46; 
} 

object overhead_line:3487 { 
     name R5-25-00-1_ol_173; 
     phases ABCN; 
     from R5-25-00-1_node_851; 
     to R5-25-00-1_node_947; 
     length 110.535; 
     configuration line_configuration:45; 
} 

object overhead_line:3488 { 
     name R5-25-00-1_ol_174; 
     phases ABCN; 
     from R5-25-00-1_node_807; 
     to R5-25-00-1_node_595; 
     length 68.076; 
     configuration line_configuration:45; 
} 

object overhead_line:3490 { 
     name R5-25-00-1_ol_175; 
     phases ABCN; 
     from R5-25-00-1_node_875; 
     to R5-25-00-1_node_518; 
     length 77.480; 
     configuration line_configuration:46; 
} 

object overhead_line:3491 { 
     name R5-25-00-1_ol_176; 
     phases ABCN; 
     from R5-25-00-1_node_910; 
     to R5-25-00-1_node_797; 
     length 92.042; 
     configuration line_configuration:59; 
} 

object overhead_line:3492 { 
     name R5-25-00-1_ol_177; 
     phases ABCN; 
     from R5-25-00-1_node_518; 
     to R5-25-00-1_node_910; 
     length 475.833; 
     configuration line_configuration:46; 
} 

object overhead_line:3494 { 
     name R5-25-00-1_ol_178; 
     phases ABCN; 
     from R5-25-00-1_node_810; 
     to R5-25-00-1_node_868; 
     length 70.519; 
     configuration line_configuration:40; 
} 

object overhead_line:3495 { 
     name R5-25-00-1_ol_179; 
     phases ABCN; 
     from R5-25-00-1_node_913; 
     to R5-25-00-1_node_641; 
     length 219.312; 
     configuration line_configuration:45; 
} 

object overhead_line:3496 { 
     name R5-25-00-1_ol_180; 
     phases ABCN; 
     from R5-25-00-1_node_913; 
     to R5-25-00-1_node_893; 
     length 52.519; 
     configuration line_configuration:39; 
} 

object overhead_line:3497 { 
     name R5-25-00-1_ol_181; 
     phases ABCN; 
     from R5-25-00-1_node_870; 
     to R5-25-00-1_node_124; 
     length 134.872; 
     configuration line_configuration:45; 
} 

object overhead_line:3498 { 
     name R5-25-00-1_ol_182; 
     phases ABCN; 
     from R5-25-00-1_node_912; 
     to R5-25-00-1_node_22; 
     length 136.816; 
     configuration line_configuration:45; 
} 

object overhead_line:3499 { 
     name R5-25-00-1_ol_183; 
     phases ABCN; 
     from R5-25-00-1_node_912; 
     to R5-25-00-1_node_870; 
     length 22.148; 
     configuration line_configuration:45; 
} 

object overhead_line:3503 { 
     name R5-25-00-1_ol_184; 
     phases ABCN; 
     from R5-25-00-1_node_925; 
     to R5-25-00-1_node_928; 
     length 174.125; 
     configuration line_configuration:39; 
} 

object overhead_line:3504 { 
     name R5-25-00-1_ol_185; 
     phases ABCN; 
     from R5-25-00-1_node_928; 
     to R5-25-00-1_node_142; 
     length 120.445; 
     configuration line_configuration:39; 
} 

object overhead_line:3505 { 
     name R5-25-00-1_ol_186; 
     phases ABCN; 
     from R5-25-00-1_node_928; 
     to R5-25-00-1_node_839; 
     length 528.070; 
     configuration line_configuration:52; 
} 

object overhead_line:3510 { 
     name R5-25-00-1_ol_187; 
     phases ABCN; 
     from R5-25-00-1_node_270; 
     to R5-25-00-1_node_274; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3511 { 
     name R5-25-00-1_ol_188; 
     phases ABCN; 
     from R5-25-00-1_node_3; 
     to R5-25-00-1_node_4; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3512 { 
     name R5-25-00-1_ol_189; 
     phases ABCN; 
     from R5-25-00-1_node_5; 
     to R5-25-00-1_node_3; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3513 { 
     name R5-25-00-1_ol_190; 
     phases AN; 
     from R5-25-00-1_node_47; 
     to R5-25-00-1_node_7; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3514 { 
     name R5-25-00-1_ol_191; 
     phases ABCN; 
     from R5-25-00-1_node_571; 
     to R5-25-00-1_node_569; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3515 { 
     name R5-25-00-1_ol_192; 
     phases CN; 
     from R5-25-00-1_node_161; 
     to R5-25-00-1_node_11; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3516 { 
     name R5-25-00-1_ol_193; 
     phases ABCN; 
     from R5-25-00-1_node_13; 
     to R5-25-00-1_node_12; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3517 { 
     name R5-25-00-1_ol_194; 
     phases ABCN; 
     from R5-25-00-1_node_12; 
     to R5-25-00-1_node_14; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3518 { 
     name R5-25-00-1_ol_195; 
     phases AN; 
     from R5-25-00-1_node_24; 
     to R5-25-00-1_node_23; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3519 { 
     name R5-25-00-1_ol_196; 
     phases AN; 
     from R5-25-00-1_node_23; 
     to R5-25-00-1_node_948; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3520 { 
     name R5-25-00-1_ol_197; 
     phases ABCN; 
     from R5-25-00-1_node_920; 
     to R5-25-00-1_node_921; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3521 { 
     name R5-25-00-1_ol_198; 
     phases ABCN; 
     from R5-25-00-1_node_918; 
     to R5-25-00-1_node_919; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3522 { 
     name R5-25-00-1_ol_199; 
     phases ABCN; 
     from R5-25-00-1_node_245; 
     to R5-25-00-1_node_246; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3523 { 
     name R5-25-00-1_ol_200; 
     phases ABCN; 
     from R5-25-00-1_node_247; 
     to R5-25-00-1_node_254; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3524 { 
     name R5-25-00-1_ol_201; 
     phases ABCN; 
     from R5-25-00-1_node_246; 
     to R5-25-00-1_node_248; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3525 { 
     name R5-25-00-1_ol_202; 
     phases ABCN; 
     from R5-25-00-1_node_249; 
     to R5-25-00-1_node_252; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3526 { 
     name R5-25-00-1_ol_203; 
     phases ABCN; 
     from R5-25-00-1_node_245; 
     to R5-25-00-1_node_250; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3527 { 
     name R5-25-00-1_ol_204; 
     phases ABCN; 
     from R5-25-00-1_node_253; 
     to R5-25-00-1_node_251; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3528 { 
     name R5-25-00-1_ol_205; 
     phases ABCN; 
     from R5-25-00-1_node_256; 
     to R5-25-00-1_node_255; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3529 { 
     name R5-25-00-1_ol_206; 
     phases ABCN; 
     from R5-25-00-1_node_257; 
     to R5-25-00-1_node_264; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3530 { 
     name R5-25-00-1_ol_207; 
     phases ABCN; 
     from R5-25-00-1_node_256; 
     to R5-25-00-1_node_258; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3531 { 
     name R5-25-00-1_ol_208; 
     phases ABCN; 
     from R5-25-00-1_node_259; 
     to R5-25-00-1_node_265; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3532 { 
     name R5-25-00-1_ol_209; 
     phases ABCN; 
     from R5-25-00-1_node_255; 
     to R5-25-00-1_node_260; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3533 { 
     name R5-25-00-1_ol_210; 
     phases ABCN; 
     from R5-25-00-1_node_261; 
     to R5-25-00-1_node_263; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3534 { 
     name R5-25-00-1_ol_211; 
     phases ABCN; 
     from R5-25-00-1_node_266; 
     to R5-25-00-1_node_262; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3535 { 
     name R5-25-00-1_ol_212; 
     phases ABCN; 
     from R5-25-00-1_node_269; 
     to R5-25-00-1_node_268; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3536 { 
     name R5-25-00-1_ol_213; 
     phases ABCN; 
     from R5-25-00-1_node_271; 
     to R5-25-00-1_node_270; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3537 { 
     name R5-25-00-1_ol_214; 
     phases ABCN; 
     from R5-25-00-1_node_272; 
     to R5-25-00-1_node_278; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3538 { 
     name R5-25-00-1_ol_215; 
     phases ABCN; 
     from R5-25-00-1_node_271; 
     to R5-25-00-1_node_273; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3539 { 
     name R5-25-00-1_ol_216; 
     phases ABCN; 
     from R5-25-00-1_node_2; 
     to R5-25-00-1_node_279; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3540 { 
     name R5-25-00-1_ol_217; 
     phases ABCN; 
     from R5-25-00-1_node_275; 
     to R5-25-00-1_node_277; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3541 { 
     name R5-25-00-1_ol_218; 
     phases ABCN; 
     from R5-25-00-1_node_280; 
     to R5-25-00-1_node_276; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3542 { 
     name R5-25-00-1_ol_219; 
     phases ABCN; 
     from R5-25-00-1_node_281; 
     to R5-25-00-1_node_282; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3543 { 
     name R5-25-00-1_ol_220; 
     phases ABCN; 
     from R5-25-00-1_node_283; 
     to R5-25-00-1_node_291; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3544 { 
     name R5-25-00-1_ol_221; 
     phases ABCN; 
     from R5-25-00-1_node_282; 
     to R5-25-00-1_node_284; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3545 { 
     name R5-25-00-1_ol_222; 
     phases ABCN; 
     from R5-25-00-1_node_285; 
     to R5-25-00-1_node_292; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3546 { 
     name R5-25-00-1_ol_223; 
     phases ABCN; 
     from R5-25-00-1_node_281; 
     to R5-25-00-1_node_286; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3547 { 
     name R5-25-00-1_ol_224; 
     phases ABCN; 
     from R5-25-00-1_node_290; 
     to R5-25-00-1_node_287; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3548 { 
     name R5-25-00-1_ol_225; 
     phases ABCN; 
     from R5-25-00-1_node_288; 
     to R5-25-00-1_node_289; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3549 { 
     name R5-25-00-1_ol_226; 
     phases ABCN; 
     from R5-25-00-1_node_294; 
     to R5-25-00-1_node_293; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3550 { 
     name R5-25-00-1_ol_227; 
     phases ABCN; 
     from R5-25-00-1_node_295; 
     to R5-25-00-1_node_301; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3551 { 
     name R5-25-00-1_ol_228; 
     phases ABCN; 
     from R5-25-00-1_node_294; 
     to R5-25-00-1_node_296; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3552 { 
     name R5-25-00-1_ol_229; 
     phases ABCN; 
     from R5-25-00-1_node_297; 
     to R5-25-00-1_node_302; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3553 { 
     name R5-25-00-1_ol_230; 
     phases ABCN; 
     from R5-25-00-1_node_293; 
     to R5-25-00-1_node_298; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3554 { 
     name R5-25-00-1_ol_231; 
     phases ABCN; 
     from R5-25-00-1_node_299; 
     to R5-25-00-1_node_304; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3555 { 
     name R5-25-00-1_ol_232; 
     phases ABCN; 
     from R5-25-00-1_node_303; 
     to R5-25-00-1_node_300; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3556 { 
     name R5-25-00-1_ol_233; 
     phases CN; 
     from R5-25-00-1_node_307; 
     to R5-25-00-1_node_306; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3557 { 
     name R5-25-00-1_ol_234; 
     phases CN; 
     from R5-25-00-1_node_306; 
     to R5-25-00-1_node_203; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3558 { 
     name R5-25-00-1_ol_235; 
     phases CN; 
     from R5-25-00-1_node_202; 
     to R5-25-00-1_node_308; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3559 { 
     name R5-25-00-1_ol_236; 
     phases AN; 
     from R5-25-00-1_node_313; 
     to R5-25-00-1_node_312; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3560 { 
     name R5-25-00-1_ol_237; 
     phases AN; 
     from R5-25-00-1_node_312; 
     to R5-25-00-1_node_314; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3561 { 
     name R5-25-00-1_ol_238; 
     phases AN; 
     from R5-25-00-1_node_315; 
     to R5-25-00-1_node_180; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3562 { 
     name R5-25-00-1_ol_239; 
     phases AN; 
     from R5-25-00-1_node_181; 
     to R5-25-00-1_node_315; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3563 { 
     name R5-25-00-1_ol_240; 
     phases AN; 
     from R5-25-00-1_node_318; 
     to R5-25-00-1_node_317; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3564 { 
     name R5-25-00-1_ol_241; 
     phases AN; 
     from R5-25-00-1_node_317; 
     to R5-25-00-1_node_150; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3565 { 
     name R5-25-00-1_ol_242; 
     phases AN; 
     from R5-25-00-1_node_320; 
     to R5-25-00-1_node_319; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3566 { 
     name R5-25-00-1_ol_243; 
     phases BN; 
     from R5-25-00-1_node_324; 
     to R5-25-00-1_node_323; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3567 { 
     name R5-25-00-1_ol_244; 
     phases BN; 
     from R5-25-00-1_node_197; 
     to R5-25-00-1_node_326; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3568 { 
     name R5-25-00-1_ol_245; 
     phases BN; 
     from R5-25-00-1_node_326; 
     to R5-25-00-1_node_196; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3569 { 
     name R5-25-00-1_ol_246; 
     phases CN; 
     from R5-25-00-1_node_332; 
     to R5-25-00-1_node_331; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3570 { 
     name R5-25-00-1_ol_247; 
     phases CN; 
     from R5-25-00-1_node_331; 
     to R5-25-00-1_node_333; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3571 { 
     name R5-25-00-1_ol_248; 
     phases CN; 
     from R5-25-00-1_node_335; 
     to R5-25-00-1_node_334; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3572 { 
     name R5-25-00-1_ol_249; 
     phases CN; 
     from R5-25-00-1_node_337; 
     to R5-25-00-1_node_338; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3573 { 
     name R5-25-00-1_ol_250; 
     phases CN; 
     from R5-25-00-1_node_339; 
     to R5-25-00-1_node_337; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3574 { 
     name R5-25-00-1_ol_251; 
     phases CN; 
     from R5-25-00-1_node_340; 
     to R5-25-00-1_node_165; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3575 { 
     name R5-25-00-1_ol_252; 
     phases CN; 
     from R5-25-00-1_node_341; 
     to R5-25-00-1_node_340; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3576 { 
     name R5-25-00-1_ol_253; 
     phases AN; 
     from R5-25-00-1_node_344; 
     to R5-25-00-1_node_342; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3577 { 
     name R5-25-00-1_ol_254; 
     phases AN; 
     from R5-25-00-1_node_342; 
     to R5-25-00-1_node_343; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3578 { 
     name R5-25-00-1_ol_255; 
     phases AN; 
     from R5-25-00-1_node_346; 
     to R5-25-00-1_node_345; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3579 { 
     name R5-25-00-1_ol_256; 
     phases AN; 
     from R5-25-00-1_node_348; 
     to R5-25-00-1_node_349; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3580 { 
     name R5-25-00-1_ol_257; 
     phases AN; 
     from R5-25-00-1_node_350; 
     to R5-25-00-1_node_348; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3581 { 
     name R5-25-00-1_ol_258; 
     phases AN; 
     from R5-25-00-1_node_351; 
     to R5-25-00-1_node_352; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3582 { 
     name R5-25-00-1_ol_259; 
     phases AN; 
     from R5-25-00-1_node_183; 
     to R5-25-00-1_node_351; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3583 { 
     name R5-25-00-1_ol_260; 
     phases CN; 
     from R5-25-00-1_node_357; 
     to R5-25-00-1_node_356; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3584 { 
     name R5-25-00-1_ol_261; 
     phases CN; 
     from R5-25-00-1_node_359; 
     to R5-25-00-1_node_360; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3585 { 
     name R5-25-00-1_ol_262; 
     phases CN; 
     from R5-25-00-1_node_361; 
     to R5-25-00-1_node_359; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3586 { 
     name R5-25-00-1_ol_263; 
     phases CN; 
     from R5-25-00-1_node_366; 
     to R5-25-00-1_node_365; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3587 { 
     name R5-25-00-1_ol_264; 
     phases CN; 
     from R5-25-00-1_node_367; 
     to R5-25-00-1_node_368; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3588 { 
     name R5-25-00-1_ol_265; 
     phases CN; 
     from R5-25-00-1_node_369; 
     to R5-25-00-1_node_367; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3589 { 
     name R5-25-00-1_ol_266; 
     phases CN; 
     from R5-25-00-1_node_373; 
     to R5-25-00-1_node_372; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3590 { 
     name R5-25-00-1_ol_267; 
     phases CN; 
     from R5-25-00-1_node_372; 
     to R5-25-00-1_node_374; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3591 { 
     name R5-25-00-1_ol_268; 
     phases CN; 
     from R5-25-00-1_node_376; 
     to R5-25-00-1_node_375; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3592 { 
     name R5-25-00-1_ol_269; 
     phases CN; 
     from R5-25-00-1_node_380; 
     to R5-25-00-1_node_379; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3593 { 
     name R5-25-00-1_ol_270; 
     phases CN; 
     from R5-25-00-1_node_379; 
     to R5-25-00-1_node_381; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3594 { 
     name R5-25-00-1_ol_271; 
     phases CN; 
     from R5-25-00-1_node_164; 
     to R5-25-00-1_node_382; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3595 { 
     name R5-25-00-1_ol_272; 
     phases AN; 
     from R5-25-00-1_node_386; 
     to R5-25-00-1_node_385; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3596 { 
     name R5-25-00-1_ol_273; 
     phases AN; 
     from R5-25-00-1_node_385; 
     to R5-25-00-1_node_184; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3597 { 
     name R5-25-00-1_ol_274; 
     phases AN; 
     from R5-25-00-1_node_388; 
     to R5-25-00-1_node_387; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3598 { 
     name R5-25-00-1_ol_275; 
     phases CN; 
     from R5-25-00-1_node_391; 
     to R5-25-00-1_node_390; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3599 { 
     name R5-25-00-1_ol_276; 
     phases CN; 
     from R5-25-00-1_node_390; 
     to R5-25-00-1_node_217; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3600 { 
     name R5-25-00-1_ol_277; 
     phases CN; 
     from R5-25-00-1_node_393; 
     to R5-25-00-1_node_392; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3601 { 
     name R5-25-00-1_ol_278; 
     phases CN; 
     from R5-25-00-1_node_392; 
     to R5-25-00-1_node_15; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3602 { 
     name R5-25-00-1_ol_279; 
     phases CN; 
     from R5-25-00-1_node_395; 
     to R5-25-00-1_node_394; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3603 { 
     name R5-25-00-1_ol_280; 
     phases CN; 
     from R5-25-00-1_node_394; 
     to R5-25-00-1_node_235; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3604 { 
     name R5-25-00-1_ol_281; 
     phases CN; 
     from R5-25-00-1_node_233; 
     to R5-25-00-1_node_396; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3605 { 
     name R5-25-00-1_ol_282; 
     phases CN; 
     from R5-25-00-1_node_396; 
     to R5-25-00-1_node_397; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3606 { 
     name R5-25-00-1_ol_283; 
     phases CN; 
     from R5-25-00-1_node_219; 
     to R5-25-00-1_node_398; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3607 { 
     name R5-25-00-1_ol_284; 
     phases AN; 
     from R5-25-00-1_node_434; 
     to R5-25-00-1_node_433; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3608 { 
     name R5-25-00-1_ol_285; 
     phases AN; 
     from R5-25-00-1_node_433; 
     to R5-25-00-1_node_177; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3609 { 
     name R5-25-00-1_ol_286; 
     phases AN; 
     from R5-25-00-1_node_175; 
     to R5-25-00-1_node_435; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3610 { 
     name R5-25-00-1_ol_287; 
     phases AN; 
     from R5-25-00-1_node_435; 
     to R5-25-00-1_node_436; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3611 { 
     name R5-25-00-1_ol_288; 
     phases AN; 
     from R5-25-00-1_node_438; 
     to R5-25-00-1_node_437; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3612 { 
     name R5-25-00-1_ol_289; 
     phases CN; 
     from R5-25-00-1_node_153; 
     to R5-25-00-1_node_440; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3613 { 
     name R5-25-00-1_ol_290; 
     phases CN; 
     from R5-25-00-1_node_442; 
     to R5-25-00-1_node_443; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3614 { 
     name R5-25-00-1_ol_291; 
     phases CN; 
     from R5-25-00-1_node_152; 
     to R5-25-00-1_node_442; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3615 { 
     name R5-25-00-1_ol_292; 
     phases AN; 
     from R5-25-00-1_node_193; 
     to R5-25-00-1_node_446; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3616 { 
     name R5-25-00-1_ol_293; 
     phases AN; 
     from R5-25-00-1_node_446; 
     to R5-25-00-1_node_447; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3617 { 
     name R5-25-00-1_ol_294; 
     phases AN; 
     from R5-25-00-1_node_449; 
     to R5-25-00-1_node_448; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3618 { 
     name R5-25-00-1_ol_295; 
     phases AN; 
     from R5-25-00-1_node_448; 
     to R5-25-00-1_node_195; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3619 { 
     name R5-25-00-1_ol_296; 
     phases AN; 
     from R5-25-00-1_node_194; 
     to R5-25-00-1_node_450; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3620 { 
     name R5-25-00-1_ol_297; 
     phases AN; 
     from R5-25-00-1_node_450; 
     to R5-25-00-1_node_451; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3621 { 
     name R5-25-00-1_ol_298; 
     phases AN; 
     from R5-25-00-1_node_453; 
     to R5-25-00-1_node_452; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3622 { 
     name R5-25-00-1_ol_299; 
     phases AN; 
     from R5-25-00-1_node_452; 
     to R5-25-00-1_node_454; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3623 { 
     name R5-25-00-1_ol_300; 
     phases AN; 
     from R5-25-00-1_node_456; 
     to R5-25-00-1_node_455; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3624 { 
     name R5-25-00-1_ol_301; 
     phases AN; 
     from R5-25-00-1_node_455; 
     to R5-25-00-1_node_457; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3625 { 
     name R5-25-00-1_ol_302; 
     phases AN; 
     from R5-25-00-1_node_191; 
     to R5-25-00-1_node_458; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3626 { 
     name R5-25-00-1_ol_303; 
     phases AN; 
     from R5-25-00-1_node_458; 
     to R5-25-00-1_node_459; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3627 { 
     name R5-25-00-1_ol_304; 
     phases AN; 
     from R5-25-00-1_node_461; 
     to R5-25-00-1_node_460; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3628 { 
     name R5-25-00-1_ol_305; 
     phases AN; 
     from R5-25-00-1_node_460; 
     to R5-25-00-1_node_192; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3629 { 
     name R5-25-00-1_ol_306; 
     phases AN; 
     from R5-25-00-1_node_462; 
     to R5-25-00-1_node_463; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3630 { 
     name R5-25-00-1_ol_307; 
     phases AN; 
     from R5-25-00-1_node_464; 
     to R5-25-00-1_node_462; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3631 { 
     name R5-25-00-1_ol_308; 
     phases AN; 
     from R5-25-00-1_node_465; 
     to R5-25-00-1_node_466; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3632 { 
     name R5-25-00-1_ol_309; 
     phases AN; 
     from R5-25-00-1_node_189; 
     to R5-25-00-1_node_465; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3633 { 
     name R5-25-00-1_ol_310; 
     phases AN; 
     from R5-25-00-1_node_467; 
     to R5-25-00-1_node_468; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3634 { 
     name R5-25-00-1_ol_311; 
     phases AN; 
     from R5-25-00-1_node_188; 
     to R5-25-00-1_node_467; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3635 { 
     name R5-25-00-1_ol_312; 
     phases AN; 
     from R5-25-00-1_node_190; 
     to R5-25-00-1_node_469; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3636 { 
     name R5-25-00-1_ol_313; 
     phases AN; 
     from R5-25-00-1_node_471; 
     to R5-25-00-1_node_473; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3637 { 
     name R5-25-00-1_ol_314; 
     phases AN; 
     from R5-25-00-1_node_472; 
     to R5-25-00-1_node_471; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3638 { 
     name R5-25-00-1_ol_315; 
     phases AN; 
     from R5-25-00-1_node_474; 
     to R5-25-00-1_node_475; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3639 { 
     name R5-25-00-1_ol_316; 
     phases AN; 
     from R5-25-00-1_node_476; 
     to R5-25-00-1_node_474; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3640 { 
     name R5-25-00-1_ol_317; 
     phases AN; 
     from R5-25-00-1_node_477; 
     to R5-25-00-1_node_478; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3641 { 
     name R5-25-00-1_ol_318; 
     phases AN; 
     from R5-25-00-1_node_479; 
     to R5-25-00-1_node_477; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3642 { 
     name R5-25-00-1_ol_319; 
     phases AN; 
     from R5-25-00-1_node_483; 
     to R5-25-00-1_node_482; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3643 { 
     name R5-25-00-1_ol_320; 
     phases AN; 
     from R5-25-00-1_node_482; 
     to R5-25-00-1_node_484; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3644 { 
     name R5-25-00-1_ol_321; 
     phases AN; 
     from R5-25-00-1_node_487; 
     to R5-25-00-1_node_485; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3645 { 
     name R5-25-00-1_ol_322; 
     phases AN; 
     from R5-25-00-1_node_488; 
     to R5-25-00-1_node_489; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3646 { 
     name R5-25-00-1_ol_323; 
     phases AN; 
     from R5-25-00-1_node_490; 
     to R5-25-00-1_node_488; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3647 { 
     name R5-25-00-1_ol_324; 
     phases BCN; 
     from R5-25-00-1_node_494; 
     to R5-25-00-1_node_493; 
     length 10.000; 
     configuration line_configuration:62; 
} 

object overhead_line:3648 { 
     name R5-25-00-1_ol_325; 
     phases BCN; 
     from R5-25-00-1_node_493; 
     to R5-25-00-1_node_495; 
     length 10.000; 
     configuration line_configuration:62; 
} 

object overhead_line:3649 { 
     name R5-25-00-1_ol_326; 
     phases BN; 
     from R5-25-00-1_node_87; 
     to R5-25-00-1_node_496; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3650 { 
     name R5-25-00-1_ol_327; 
     phases BN; 
     from R5-25-00-1_node_496; 
     to R5-25-00-1_node_90; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3651 { 
     name R5-25-00-1_ol_328; 
     phases BN; 
     from R5-25-00-1_node_88; 
     to R5-25-00-1_node_497; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3652 { 
     name R5-25-00-1_ol_329; 
     phases BN; 
     from R5-25-00-1_node_497; 
     to R5-25-00-1_node_89; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3653 { 
     name R5-25-00-1_ol_330; 
     phases BN; 
     from R5-25-00-1_node_83; 
     to R5-25-00-1_node_498; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3654 { 
     name R5-25-00-1_ol_331; 
     phases BN; 
     from R5-25-00-1_node_498; 
     to R5-25-00-1_node_91; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3655 { 
     name R5-25-00-1_ol_332; 
     phases BN; 
     from R5-25-00-1_node_500; 
     to R5-25-00-1_node_499; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3656 { 
     name R5-25-00-1_ol_333; 
     phases BN; 
     from R5-25-00-1_node_499; 
     to R5-25-00-1_node_84; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3657 { 
     name R5-25-00-1_ol_334; 
     phases BN; 
     from R5-25-00-1_node_93; 
     to R5-25-00-1_node_501; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3658 { 
     name R5-25-00-1_ol_335; 
     phases BN; 
     from R5-25-00-1_node_503; 
     to R5-25-00-1_node_96; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3659 { 
     name R5-25-00-1_ol_336; 
     phases BN; 
     from R5-25-00-1_node_504; 
     to R5-25-00-1_node_503; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3660 { 
     name R5-25-00-1_ol_337; 
     phases BN; 
     from R5-25-00-1_node_505; 
     to R5-25-00-1_node_506; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3661 { 
     name R5-25-00-1_ol_338; 
     phases BN; 
     from R5-25-00-1_node_97; 
     to R5-25-00-1_node_505; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3662 { 
     name R5-25-00-1_ol_339; 
     phases BN; 
     from R5-25-00-1_node_507; 
     to R5-25-00-1_node_508; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3663 { 
     name R5-25-00-1_ol_340; 
     phases BN; 
     from R5-25-00-1_node_95; 
     to R5-25-00-1_node_507; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3664 { 
     name R5-25-00-1_ol_341; 
     phases BN; 
     from R5-25-00-1_node_509; 
     to R5-25-00-1_node_510; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3665 { 
     name R5-25-00-1_ol_342; 
     phases BN; 
     from R5-25-00-1_node_511; 
     to R5-25-00-1_node_509; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3666 { 
     name R5-25-00-1_ol_343; 
     phases BN; 
     from R5-25-00-1_node_513; 
     to R5-25-00-1_node_512; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3667 { 
     name R5-25-00-1_ol_344; 
     phases BN; 
     from R5-25-00-1_node_512; 
     to R5-25-00-1_node_82; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3668 { 
     name R5-25-00-1_ol_345; 
     phases BN; 
     from R5-25-00-1_node_514; 
     to R5-25-00-1_node_515; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3669 { 
     name R5-25-00-1_ol_346; 
     phases BN; 
     from R5-25-00-1_node_81; 
     to R5-25-00-1_node_514; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3670 { 
     name R5-25-00-1_ol_347; 
     phases BN; 
     from R5-25-00-1_node_516; 
     to R5-25-00-1_node_517; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3671 { 
     name R5-25-00-1_ol_348; 
     phases BN; 
     from R5-25-00-1_node_79; 
     to R5-25-00-1_node_516; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3672 { 
     name R5-25-00-1_ol_349; 
     phases CN; 
     from R5-25-00-1_node_521; 
     to R5-25-00-1_node_520; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3673 { 
     name R5-25-00-1_ol_350; 
     phases CN; 
     from R5-25-00-1_node_520; 
     to R5-25-00-1_node_522; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3674 { 
     name R5-25-00-1_ol_351; 
     phases CN; 
     from R5-25-00-1_node_524; 
     to R5-25-00-1_node_523; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3675 { 
     name R5-25-00-1_ol_352; 
     phases CN; 
     from R5-25-00-1_node_523; 
     to R5-25-00-1_node_525; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3676 { 
     name R5-25-00-1_ol_353; 
     phases CN; 
     from R5-25-00-1_node_527; 
     to R5-25-00-1_node_526; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3677 { 
     name R5-25-00-1_ol_354; 
     phases CN; 
     from R5-25-00-1_node_526; 
     to R5-25-00-1_node_528; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3678 { 
     name R5-25-00-1_ol_355; 
     phases CN; 
     from R5-25-00-1_node_530; 
     to R5-25-00-1_node_529; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3679 { 
     name R5-25-00-1_ol_356; 
     phases CN; 
     from R5-25-00-1_node_529; 
     to R5-25-00-1_node_531; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3680 { 
     name R5-25-00-1_ol_357; 
     phases CN; 
     from R5-25-00-1_node_533; 
     to R5-25-00-1_node_532; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3681 { 
     name R5-25-00-1_ol_358; 
     phases CN; 
     from R5-25-00-1_node_532; 
     to R5-25-00-1_node_534; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3682 { 
     name R5-25-00-1_ol_359; 
     phases CN; 
     from R5-25-00-1_node_536; 
     to R5-25-00-1_node_535; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3683 { 
     name R5-25-00-1_ol_360; 
     phases CN; 
     from R5-25-00-1_node_535; 
     to R5-25-00-1_node_537; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3684 { 
     name R5-25-00-1_ol_361; 
     phases CN; 
     from R5-25-00-1_node_539; 
     to R5-25-00-1_node_538; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3685 { 
     name R5-25-00-1_ol_362; 
     phases ABCN; 
     from R5-25-00-1_node_54; 
     to R5-25-00-1_node_540; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3686 { 
     name R5-25-00-1_ol_363; 
     phases ABCN; 
     from R5-25-00-1_node_540; 
     to R5-25-00-1_node_541; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3687 { 
     name R5-25-00-1_ol_364; 
     phases ABCN; 
     from R5-25-00-1_node_544; 
     to R5-25-00-1_node_542; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3688 { 
     name R5-25-00-1_ol_365; 
     phases AN; 
     from R5-25-00-1_node_546; 
     to R5-25-00-1_node_545; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3689 { 
     name R5-25-00-1_ol_366; 
     phases AN; 
     from R5-25-00-1_node_545; 
     to R5-25-00-1_node_949; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3690 { 
     name R5-25-00-1_ol_367; 
     phases ABCN; 
     from R5-25-00-1_node_55; 
     to R5-25-00-1_node_548; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3691 { 
     name R5-25-00-1_ol_368; 
     phases ABCN; 
     from R5-25-00-1_node_548; 
     to R5-25-00-1_node_549; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3692 { 
     name R5-25-00-1_ol_369; 
     phases ABCN; 
     from R5-25-00-1_node_58; 
     to R5-25-00-1_node_550; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3693 { 
     name R5-25-00-1_ol_370; 
     phases ABCN; 
     from R5-25-00-1_node_550; 
     to R5-25-00-1_node_53; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3694 { 
     name R5-25-00-1_ol_371; 
     phases ABCN; 
     from R5-25-00-1_node_551; 
     to R5-25-00-1_node_552; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3695 { 
     name R5-25-00-1_ol_372; 
     phases ABCN; 
     from R5-25-00-1_node_52; 
     to R5-25-00-1_node_551; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3696 { 
     name R5-25-00-1_ol_373; 
     phases ABCN; 
     from R5-25-00-1_node_553; 
     to R5-25-00-1_node_555; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3697 { 
     name R5-25-00-1_ol_374; 
     phases ABCN; 
     from R5-25-00-1_node_555; 
     to R5-25-00-1_node_554; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3698 { 
     name R5-25-00-1_ol_375; 
     phases ABCN; 
     from R5-25-00-1_node_561; 
     to R5-25-00-1_node_563; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3699 { 
     name R5-25-00-1_ol_376; 
     phases ABCN; 
     from R5-25-00-1_node_563; 
     to R5-25-00-1_node_562; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3700 { 
     name R5-25-00-1_ol_377; 
     phases ABCN; 
     from R5-25-00-1_node_574; 
     to R5-25-00-1_node_572; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3701 { 
     name R5-25-00-1_ol_378; 
     phases ABCN; 
     from R5-25-00-1_node_573; 
     to R5-25-00-1_node_574; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3702 { 
     name R5-25-00-1_ol_379; 
     phases AN; 
     from R5-25-00-1_node_580; 
     to R5-25-00-1_node_581; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3703 { 
     name R5-25-00-1_ol_380; 
     phases AN; 
     from R5-25-00-1_node_139; 
     to R5-25-00-1_node_580; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3704 { 
     name R5-25-00-1_ol_381; 
     phases AN; 
     from R5-25-00-1_node_582; 
     to R5-25-00-1_node_583; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3705 { 
     name R5-25-00-1_ol_382; 
     phases AN; 
     from R5-25-00-1_node_584; 
     to R5-25-00-1_node_582; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3706 { 
     name R5-25-00-1_ol_383; 
     phases AN; 
     from R5-25-00-1_node_585; 
     to R5-25-00-1_node_586; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3707 { 
     name R5-25-00-1_ol_384; 
     phases AN; 
     from R5-25-00-1_node_587; 
     to R5-25-00-1_node_585; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3708 { 
     name R5-25-00-1_ol_385; 
     phases AN; 
     from R5-25-00-1_node_588; 
     to R5-25-00-1_node_589; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3709 { 
     name R5-25-00-1_ol_386; 
     phases AN; 
     from R5-25-00-1_node_94; 
     to R5-25-00-1_node_588; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3710 { 
     name R5-25-00-1_ol_387; 
     phases AN; 
     from R5-25-00-1_node_590; 
     to R5-25-00-1_node_591; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3711 { 
     name R5-25-00-1_ol_388; 
     phases AN; 
     from R5-25-00-1_node_592; 
     to R5-25-00-1_node_590; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3712 { 
     name R5-25-00-1_ol_389; 
     phases AN; 
     from R5-25-00-1_node_593; 
     to R5-25-00-1_node_594; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3713 { 
     name R5-25-00-1_ol_390; 
     phases AN; 
     from R5-25-00-1_node_80; 
     to R5-25-00-1_node_593; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3714 { 
     name R5-25-00-1_ol_391; 
     phases AN; 
     from R5-25-00-1_node_597; 
     to R5-25-00-1_node_596; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3715 { 
     name R5-25-00-1_ol_392; 
     phases AN; 
     from R5-25-00-1_node_596; 
     to R5-25-00-1_node_598; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3716 { 
     name R5-25-00-1_ol_393; 
     phases AN; 
     from R5-25-00-1_node_600; 
     to R5-25-00-1_node_599; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3717 { 
     name R5-25-00-1_ol_394; 
     phases AN; 
     from R5-25-00-1_node_599; 
     to R5-25-00-1_node_601; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3718 { 
     name R5-25-00-1_ol_395; 
     phases AN; 
     from R5-25-00-1_node_603; 
     to R5-25-00-1_node_602; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3719 { 
     name R5-25-00-1_ol_396; 
     phases AN; 
     from R5-25-00-1_node_602; 
     to R5-25-00-1_node_604; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3720 { 
     name R5-25-00-1_ol_397; 
     phases AN; 
     from R5-25-00-1_node_606; 
     to R5-25-00-1_node_605; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3721 { 
     name R5-25-00-1_ol_398; 
     phases AN; 
     from R5-25-00-1_node_605; 
     to R5-25-00-1_node_59; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3722 { 
     name R5-25-00-1_ol_399; 
     phases BN; 
     from R5-25-00-1_node_609; 
     to R5-25-00-1_node_608; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3723 { 
     name R5-25-00-1_ol_400; 
     phases BN; 
     from R5-25-00-1_node_608; 
     to R5-25-00-1_node_60; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3724 { 
     name R5-25-00-1_ol_401; 
     phases BN; 
     from R5-25-00-1_node_70; 
     to R5-25-00-1_node_610; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3725 { 
     name R5-25-00-1_ol_402; 
     phases BN; 
     from R5-25-00-1_node_610; 
     to R5-25-00-1_node_69; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3726 { 
     name R5-25-00-1_ol_403; 
     phases BN; 
     from R5-25-00-1_node_612; 
     to R5-25-00-1_node_611; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3727 { 
     name R5-25-00-1_ol_404; 
     phases BN; 
     from R5-25-00-1_node_611; 
     to R5-25-00-1_node_613; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3728 { 
     name R5-25-00-1_ol_405; 
     phases BN; 
     from R5-25-00-1_node_615; 
     to R5-25-00-1_node_614; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3729 { 
     name R5-25-00-1_ol_406; 
     phases ABCN; 
     from R5-25-00-1_node_617; 
     to R5-25-00-1_node_616; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3730 { 
     name R5-25-00-1_ol_407; 
     phases ABCN; 
     from R5-25-00-1_node_616; 
     to R5-25-00-1_node_618; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3731 { 
     name R5-25-00-1_ol_408; 
     phases ABCN; 
     from R5-25-00-1_node_620; 
     to R5-25-00-1_node_619; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3732 { 
     name R5-25-00-1_ol_409; 
     phases ABN; 
     from R5-25-00-1_node_622; 
     to R5-25-00-1_node_621; 
     length 10.000; 
     configuration line_configuration:63; 
} 

object overhead_line:3733 { 
     name R5-25-00-1_ol_410; 
     phases ABN; 
     from R5-25-00-1_node_621; 
     to R5-25-00-1_node_950; 
     length 10.000; 
     configuration line_configuration:63; 
} 

object overhead_line:3734 { 
     name R5-25-00-1_ol_411; 
     phases AN; 
     from R5-25-00-1_node_627; 
     to R5-25-00-1_node_626; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3735 { 
     name R5-25-00-1_ol_412; 
     phases AN; 
     from R5-25-00-1_node_626; 
     to R5-25-00-1_node_32; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3736 { 
     name R5-25-00-1_ol_413; 
     phases AN; 
     from R5-25-00-1_node_629; 
     to R5-25-00-1_node_628; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3737 { 
     name R5-25-00-1_ol_414; 
     phases AN; 
     from R5-25-00-1_node_628; 
     to R5-25-00-1_node_630; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3738 { 
     name R5-25-00-1_ol_415; 
     phases AN; 
     from R5-25-00-1_node_632; 
     to R5-25-00-1_node_631; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3739 { 
     name R5-25-00-1_ol_416; 
     phases AN; 
     from R5-25-00-1_node_633; 
     to R5-25-00-1_node_634; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3740 { 
     name R5-25-00-1_ol_417; 
     phases AN; 
     from R5-25-00-1_node_30; 
     to R5-25-00-1_node_633; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3741 { 
     name R5-25-00-1_ol_418; 
     phases BN; 
     from R5-25-00-1_node_45; 
     to R5-25-00-1_node_639; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3742 { 
     name R5-25-00-1_ol_419; 
     phases BN; 
     from R5-25-00-1_node_640; 
     to R5-25-00-1_node_43; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3743 { 
     name R5-25-00-1_ol_420; 
     phases BN; 
     from R5-25-00-1_node_44; 
     to R5-25-00-1_node_640; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3744 { 
     name R5-25-00-1_ol_421; 
     phases AN; 
     from R5-25-00-1_node_51; 
     to R5-25-00-1_node_643; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3745 { 
     name R5-25-00-1_ol_422; 
     phases AN; 
     from R5-25-00-1_node_643; 
     to R5-25-00-1_node_50; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3746 { 
     name R5-25-00-1_ol_423; 
     phases AN; 
     from R5-25-00-1_node_645; 
     to R5-25-00-1_node_644; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3747 { 
     name R5-25-00-1_ol_424; 
     phases AN; 
     from R5-25-00-1_node_644; 
     to R5-25-00-1_node_48; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3748 { 
     name R5-25-00-1_ol_425; 
     phases AN; 
     from R5-25-00-1_node_647; 
     to R5-25-00-1_node_646; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3749 { 
     name R5-25-00-1_ol_426; 
     phases AN; 
     from R5-25-00-1_node_646; 
     to R5-25-00-1_node_49; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3750 { 
     name R5-25-00-1_ol_427; 
     phases AN; 
     from R5-25-00-1_node_649; 
     to R5-25-00-1_node_648; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3751 { 
     name R5-25-00-1_ol_428; 
     phases AN; 
     from R5-25-00-1_node_648; 
     to R5-25-00-1_node_650; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3752 { 
     name R5-25-00-1_ol_429; 
     phases AN; 
     from R5-25-00-1_node_652; 
     to R5-25-00-1_node_651; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3753 { 
     name R5-25-00-1_ol_430; 
     phases AN; 
     from R5-25-00-1_node_651; 
     to R5-25-00-1_node_653; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3754 { 
     name R5-25-00-1_ol_431; 
     phases AN; 
     from R5-25-00-1_node_655; 
     to R5-25-00-1_node_656; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3755 { 
     name R5-25-00-1_ol_432; 
     phases AN; 
     from R5-25-00-1_node_657; 
     to R5-25-00-1_node_655; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3756 { 
     name R5-25-00-1_ol_433; 
     phases AN; 
     from R5-25-00-1_node_661; 
     to R5-25-00-1_node_660; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3757 { 
     name R5-25-00-1_ol_434; 
     phases AN; 
     from R5-25-00-1_node_660; 
     to R5-25-00-1_node_662; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3758 { 
     name R5-25-00-1_ol_435; 
     phases AN; 
     from R5-25-00-1_node_664; 
     to R5-25-00-1_node_663; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3759 { 
     name R5-25-00-1_ol_436; 
     phases AN; 
     from R5-25-00-1_node_663; 
     to R5-25-00-1_node_221; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3760 { 
     name R5-25-00-1_ol_437; 
     phases AN; 
     from R5-25-00-1_node_220; 
     to R5-25-00-1_node_665; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3761 { 
     name R5-25-00-1_ol_438; 
     phases AN; 
     from R5-25-00-1_node_667; 
     to R5-25-00-1_node_668; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3762 { 
     name R5-25-00-1_ol_439; 
     phases AN; 
     from R5-25-00-1_node_223; 
     to R5-25-00-1_node_667; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3763 { 
     name R5-25-00-1_ol_440; 
     phases AN; 
     from R5-25-00-1_node_669; 
     to R5-25-00-1_node_670; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3764 { 
     name R5-25-00-1_ol_441; 
     phases AN; 
     from R5-25-00-1_node_671; 
     to R5-25-00-1_node_669; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3765 { 
     name R5-25-00-1_ol_442; 
     phases AN; 
     from R5-25-00-1_node_672; 
     to R5-25-00-1_node_673; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3766 { 
     name R5-25-00-1_ol_443; 
     phases AN; 
     from R5-25-00-1_node_222; 
     to R5-25-00-1_node_672; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3767 { 
     name R5-25-00-1_ol_444; 
     phases BN; 
     from R5-25-00-1_node_41; 
     to R5-25-00-1_node_677; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3768 { 
     name R5-25-00-1_ol_445; 
     phases BN; 
     from R5-25-00-1_node_677; 
     to R5-25-00-1_node_678; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3769 { 
     name R5-25-00-1_ol_446; 
     phases BN; 
     from R5-25-00-1_node_42; 
     to R5-25-00-1_node_679; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3770 { 
     name R5-25-00-1_ol_447; 
     phases BN; 
     from R5-25-00-1_node_679; 
     to R5-25-00-1_node_29; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3771 { 
     name R5-25-00-1_ol_448; 
     phases ABCN; 
     from R5-25-00-1_node_681; 
     to R5-25-00-1_node_680; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3772 { 
     name R5-25-00-1_ol_449; 
     phases ABCN; 
     from R5-25-00-1_node_680; 
     to R5-25-00-1_node_682; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3773 { 
     name R5-25-00-1_ol_450; 
     phases AN; 
     from R5-25-00-1_node_684; 
     to R5-25-00-1_node_683; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3774 { 
     name R5-25-00-1_ol_451; 
     phases AN; 
     from R5-25-00-1_node_683; 
     to R5-25-00-1_node_951; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3775 { 
     name R5-25-00-1_ol_452; 
     phases AN; 
     from R5-25-00-1_node_687; 
     to R5-25-00-1_node_686; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3776 { 
     name R5-25-00-1_ol_453; 
     phases AN; 
     from R5-25-00-1_node_686; 
     to R5-25-00-1_node_688; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3777 { 
     name R5-25-00-1_ol_454; 
     phases AN; 
     from R5-25-00-1_node_85; 
     to R5-25-00-1_node_689; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3778 { 
     name R5-25-00-1_ol_455; 
     phases AN; 
     from R5-25-00-1_node_689; 
     to R5-25-00-1_node_129; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3779 { 
     name R5-25-00-1_ol_456; 
     phases AN; 
     from R5-25-00-1_node_86; 
     to R5-25-00-1_node_690; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3780 { 
     name R5-25-00-1_ol_457; 
     phases AN; 
     from R5-25-00-1_node_690; 
     to R5-25-00-1_node_128; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3781 { 
     name R5-25-00-1_ol_458; 
     phases ABN; 
     from R5-25-00-1_node_691; 
     to R5-25-00-1_node_952; 
     length 10.000; 
     configuration line_configuration:63; 
} 

object overhead_line:3782 { 
     name R5-25-00-1_ol_459; 
     phases ABN; 
     from R5-25-00-1_node_693; 
     to R5-25-00-1_node_691; 
     length 10.000; 
     configuration line_configuration:63; 
} 

object overhead_line:3783 { 
     name R5-25-00-1_ol_460; 
     phases ABCN; 
     from R5-25-00-1_node_695; 
     to R5-25-00-1_node_696; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3784 { 
     name R5-25-00-1_ol_461; 
     phases ABCN; 
     from R5-25-00-1_node_697; 
     to R5-25-00-1_node_695; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3785 { 
     name R5-25-00-1_ol_462; 
     phases BN; 
     from R5-25-00-1_node_713; 
     to R5-25-00-1_node_712; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3786 { 
     name R5-25-00-1_ol_463; 
     phases CN; 
     from R5-25-00-1_node_717; 
     to R5-25-00-1_node_716; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3787 { 
     name R5-25-00-1_ol_464; 
     phases CN; 
     from R5-25-00-1_node_157; 
     to R5-25-00-1_node_718; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3788 { 
     name R5-25-00-1_ol_465; 
     phases BN; 
     from R5-25-00-1_node_741; 
     to R5-25-00-1_node_740; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3789 { 
     name R5-25-00-1_ol_466; 
     phases CN; 
     from R5-25-00-1_node_744; 
     to R5-25-00-1_node_743; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3790 { 
     name R5-25-00-1_ol_467; 
     phases CN; 
     from R5-25-00-1_node_746; 
     to R5-25-00-1_node_745; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3791 { 
     name R5-25-00-1_ol_468; 
     phases CN; 
     from R5-25-00-1_node_749; 
     to R5-25-00-1_node_748; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3792 { 
     name R5-25-00-1_ol_469; 
     phases CN; 
     from R5-25-00-1_node_748; 
     to R5-25-00-1_node_750; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3793 { 
     name R5-25-00-1_ol_470; 
     phases CN; 
     from R5-25-00-1_node_752; 
     to R5-25-00-1_node_751; 
     length 10.000; 
     configuration line_configuration:57; 
} 

object overhead_line:3794 { 
     name R5-25-00-1_ol_471; 
     phases BN; 
     from R5-25-00-1_node_755; 
     to R5-25-00-1_node_754; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3795 { 
     name R5-25-00-1_ol_472; 
     phases BN; 
     from R5-25-00-1_node_207; 
     to R5-25-00-1_node_757; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3796 { 
     name R5-25-00-1_ol_473; 
     phases ABCN; 
     from R5-25-00-1_node_793; 
     to R5-25-00-1_node_792; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3797 { 
     name R5-25-00-1_ol_474; 
     phases BN; 
     from R5-25-00-1_node_796; 
     to R5-25-00-1_node_795; 
     length 10.000; 
     configuration line_configuration:58; 
} 

object overhead_line:3798 { 
     name R5-25-00-1_ol_475; 
     phases AN; 
     from R5-25-00-1_node_831; 
     to R5-25-00-1_node_830; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3799 { 
     name R5-25-00-1_ol_476; 
     phases AN; 
     from R5-25-00-1_node_830; 
     to R5-25-00-1_node_832; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3800 { 
     name R5-25-00-1_ol_477; 
     phases AN; 
     from R5-25-00-1_node_834; 
     to R5-25-00-1_node_833; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3801 { 
     name R5-25-00-1_ol_478; 
     phases AN; 
     from R5-25-00-1_node_833; 
     to R5-25-00-1_node_835; 
     length 10.000; 
     configuration line_configuration:61; 
} 

object overhead_line:3802 { 
     name R5-25-00-1_ol_479; 
     phases ABCN; 
     from R5-25-00-1_node_557; 
     to R5-25-00-1_node_553; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3803 { 
     name R5-25-00-1_ol_480; 
     phases ABCN; 
     from R5-25-00-1_node_554; 
     to R5-25-00-1_node_558; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3804 { 
     name R5-25-00-1_ol_481; 
     phases ABCN; 
     from R5-25-00-1_node_565; 
     to R5-25-00-1_node_561; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3805 { 
     name R5-25-00-1_ol_482; 
     phases ABCN; 
     from R5-25-00-1_node_562; 
     to R5-25-00-1_node_566; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3806 { 
     name R5-25-00-1_ol_483; 
     phases ABCN; 
     from R5-25-00-1_node_572; 
     to R5-25-00-1_node_576; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line:3807 { 
     name R5-25-00-1_ol_484; 
     phases ABCN; 
     from R5-25-00-1_node_577; 
     to R5-25-00-1_node_573; 
     length 10.000; 
     configuration line_configuration:60; 
} 

object overhead_line_conductor:5 { 
     //name 343 ACSR; 
     rating.summer.continuous 531.0; 
     geometric_mean_radius 0.02240 ft; 
     resistance 0.30600; 
} 

object overhead_line_conductor:6 { 
     //name 1/0 AAAC; 
     rating.summer.continuous 266.0; 
     geometric_mean_radius 0.01142 ft; 
     resistance 0.95300; 
} 

object overhead_line_conductor:7 { 
     //name 2 AAAC; 
     rating.summer.continuous 197.0; 
     geometric_mean_radius 0.00883 ft; 
     resistance 1.51970; 
} 

object overhead_line_conductor:8 { 
     //name 336 ACSR; 
     rating.summer.continuous 530.0; 
     geometric_mean_radius 0.02300 ft; 
     resistance 0.30300; 
} 

object overhead_line_conductor:9 { 
     //name 568 ACSR; 
     rating.summer.continuous 733.0; 
     geometric_mean_radius 0.03130 ft; 
     resistance 0.18590; 
} 

object overhead_line_conductor:13 { 
     //name 715 ACSR; 
     rating.summer.continuous 891.0; 
     geometric_mean_radius 0.03550 ft; 
     resistance 0.14420; 
} 

object overhead_line_conductor:14 { 
     //name 3/0 AAAC; 
     rating.summer.continuous 354.0; 
     geometric_mean_radius 0.01520 ft; 
     resistance 0.10500; 
} 

object overhead_line_conductor:15 { 
     //name 3/0 ACSR; 
     rating.summer.continuous 300.0; 
     geometric_mean_radius 0.00600 ft; 
     resistance 0.63800; 
} 

object overhead_line_conductor:16 { 
     //name 2 CU; 
     rating.summer.continuous 204.0; 
     geometric_mean_radius 0.00836 ft; 
     resistance 0.94500; 
} 

object switch:3883 { 
     name R5-25-00-1_switch_1; 
     phases ABCN; 
     from R5-25-00-1_node_18; 
     to R5-25-00-1_node_19; 
     status CLOSED; 
} 

object switch:3884 { 
     name R5-25-00-1_switch_2; 
     phases ABCN; 
     from R5-25-00-1_node_251; 
     to R5-25-00-1_node_245; 
     status CLOSED; 
} 

object switch:3885 { 
     name R5-25-00-1_switch_3; 
     phases ABCN; 
     from R5-25-00-1_node_260; 
     to R5-25-00-1_node_259; 
     status CLOSED; 
} 

object switch:3886 { 
     name R5-25-00-1_switch_4; 
     phases ABCN; 
     from R5-25-00-1_node_255; 
     to R5-25-00-1_node_261; 
     status CLOSED; 
} 

object switch:3887 { 
     name R5-25-00-1_switch_5; 
     phases ABCN; 
     from R5-25-00-1_node_262; 
     to R5-25-00-1_node_256; 
     status CLOSED; 
} 

object switch:3888 { 
     name R5-25-00-1_switch_6; 
     phases ABCN; 
     from R5-25-00-1_node_268; 
     to R5-25-00-1_node_267; 
     status CLOSED; 
} 

object switch:3889 { 
     name R5-25-00-1_switch_7; 
     phases ABCN; 
     from R5-25-00-1_node_270; 
     to R5-25-00-1_node_275; 
     status CLOSED; 
} 

object switch:3890 { 
     name R5-25-00-1_switch_8; 
     phases ABCN; 
     from R5-25-00-1_node_276; 
     to R5-25-00-1_node_271; 
     status CLOSED; 
} 

object switch:3891 { 
     name R5-25-00-1_switch_9; 
     phases ABCN; 
     from R5-25-00-1_node_286; 
     to R5-25-00-1_node_285; 
     status CLOSED; 
} 

object switch:3892 { 
     name R5-25-00-1_switch_10; 
     phases ABCN; 
     from R5-25-00-1_node_287; 
     to R5-25-00-1_node_281; 
     status CLOSED; 
} 

object switch:3893 { 
     name R5-25-00-1_switch_11; 
     phases ABCN; 
     from R5-25-00-1_node_282; 
     to R5-25-00-1_node_288; 
     status CLOSED; 
} 

object switch:3894 { 
     name R5-25-00-1_switch_12; 
     phases ABCN; 
     from R5-25-00-1_node_298; 
     to R5-25-00-1_node_297; 
     status CLOSED; 
} 

object switch:3895 { 
     name R5-25-00-1_switch_13; 
     phases ABCN; 
     from R5-25-00-1_node_293; 
     to R5-25-00-1_node_299; 
     status CLOSED; 
} 

object switch:3896 { 
     name R5-25-00-1_switch_14; 
     phases ABCN; 
     from R5-25-00-1_node_300; 
     to R5-25-00-1_node_294; 
     status CLOSED; 
} 

object switch:3897 { 
     name R5-25-00-1_switch_15; 
     phases ABCN; 
     from R5-25-00-1_node_876; 
     to R5-25-00-1_node_877; 
     status CLOSED; 
} 

object switch:3898 { 
     name R5-25-00-1_switch_16; 
     phases ABCN; 
     from R5-25-00-1_node_879; 
     to R5-25-00-1_node_878; 
     status CLOSED; 
} 

object switch:3899 { 
     name R5-25-00-1_switch_17; 
     phases ABCN; 
     from R5-25-00-1_node_881; 
     to R5-25-00-1_node_880; 
     status CLOSED; 
} 

object switch:3900 { 
     name R5-25-00-1_switch_18; 
     phases ABCN; 
     from R5-25-00-1_node_144; 
     to R5-25-00-1_node_231; 
     status CLOSED; 
} 

object switch:3901 { 
     name R5-25-00-1_switch_19; 
     phases ABCN; 
     from R5-25-00-1_node_882; 
     to R5-25-00-1_node_883; 
     status CLOSED; 
} 

object switch:3902 { 
     name R5-25-00-1_switch_20; 
     phases ABCN; 
     from R5-25-00-1_node_885; 
     to R5-25-00-1_node_886; 
     status CLOSED; 
} 

object switch:3903 { 
     name R5-25-00-1_switch_21; 
     phases ABCN; 
     from R5-25-00-1_node_888; 
     to R5-25-00-1_node_887; 
     status CLOSED; 
} 

object switch:3904 { 
     name R5-25-00-1_switch_22; 
     phases ABCN; 
     from R5-25-00-1_node_944; 
     to R5-25-00-1_node_943; 
     status CLOSED; 
} 

object switch:3905 { 
     name R5-25-00-1_switch_23; 
     phases ABCN; 
     from R5-25-00-1_node_890; 
     to R5-25-00-1_node_889; 
     status CLOSED; 
} 

object switch:3906 { 
     name R5-25-00-1_switch_24; 
     phases ABCN; 
     from R5-25-00-1_node_892; 
     to R5-25-00-1_node_891; 
     status CLOSED; 
} 

object switch:3907 { 
     name R5-25-00-1_switch_25; 
     phases ABCN; 
     from R5-25-00-1_node_893; 
     to R5-25-00-1_node_894; 
     status CLOSED; 
} 

object switch:3908 { 
     name R5-25-00-1_switch_26; 
     phases ABCN; 
     from R5-25-00-1_node_896; 
     to R5-25-00-1_node_895; 
     status CLOSED; 
} 

object switch:3909 { 
     name R5-25-00-1_switch_27; 
     phases ABCN; 
     from R5-25-00-1_node_898; 
     to R5-25-00-1_node_897; 
     status CLOSED; 
} 

object switch:3910 { 
     name R5-25-00-1_switch_28; 
     phases ABCN; 
     from R5-25-00-1_node_135; 
     to R5-25-00-1_node_134; 
     status CLOSED; 
} 

object switch:3911 { 
     name R5-25-00-1_switch_29; 
     phases ABCN; 
     from R5-25-00-1_node_903; 
     to R5-25-00-1_node_902; 
     status CLOSED; 
} 

object switch:3912 { 
     name R5-25-00-1_switch_30; 
     phases ABCN; 
     from R5-25-00-1_node_904; 
     to R5-25-00-1_node_905; 
     status CLOSED; 
} 

object switch:3913 { 
     name R5-25-00-1_switch_31; 
     phases ABCN; 
     from R5-25-00-1_node_916; 
     to R5-25-00-1_node_917; 
     status CLOSED; 
} 

object switch:3914 { 
     name R5-25-00-1_switch_32; 
     phases ABCN; 
     from R5-25-00-1_node_914; 
     to R5-25-00-1_node_915; 
     status CLOSED; 
} 

object transformer:2570 { 
     name R5-25-00-1_xfmr_1; 
     phases AS; 
     from R5-25-00-1_node_866; 
     to R5-25-00-1_tn_1; 
     configuration transformer_configuration:2525; 
} 

object transformer:2571 { 
     name R5-25-00-1_xfmr_2; 
     phases BS; 
     from R5-25-00-1_node_866; 
     to R5-25-00-1_tn_2; 
     configuration transformer_configuration:2538; 
} 

object transformer:2572 { 
     name R5-25-00-1_xfmr_3; 
     phases CS; 
     from R5-25-00-1_node_866; 
     to R5-25-00-1_tn_3; 
     configuration transformer_configuration:2555; 
} 

object transformer:2573 { 
     name R5-25-00-1_xfmr_4; 
     phases AS; 
     from R5-25-00-1_node_33; 
     to R5-25-00-1_tn_4; 
     configuration transformer_configuration:2526; 
} 

object transformer:2574 { 
     name R5-25-00-1_xfmr_5; 
     phases BS; 
     from R5-25-00-1_node_33; 
     to R5-25-00-1_tn_5; 
     configuration transformer_configuration:2538; 
} 

object transformer:2575 { 
     name R5-25-00-1_xfmr_6; 
     phases CS; 
     from R5-25-00-1_node_33; 
     to R5-25-00-1_tn_6; 
     configuration transformer_configuration:2556; 
} 

object transformer:2576 { 
     name R5-25-00-1_xfmr_7; 
     phases BS; 
     from R5-25-00-1_node_36; 
     to R5-25-00-1_tn_7; 
     configuration transformer_configuration:2539; 
} 

object transformer:2577 { 
     name R5-25-00-1_xfmr_8; 
     phases CS; 
     from R5-25-00-1_node_788; 
     to R5-25-00-1_tn_8; 
     configuration transformer_configuration:2557; 
} 

object transformer:2578 { 
     name R5-25-00-1_xfmr_9; 
     phases CS; 
     from R5-25-00-1_node_65; 
     to R5-25-00-1_tn_9; 
     configuration transformer_configuration:2557; 
} 

object transformer:2579 { 
     name R5-25-00-1_xfmr_10; 
     phases CS; 
     from R5-25-00-1_node_140; 
     to R5-25-00-1_tn_10; 
     configuration transformer_configuration:2555; 
} 

object transformer:2580 { 
     name R5-25-00-1_xfmr_11; 
     phases BS; 
     from R5-25-00-1_node_71; 
     to R5-25-00-1_tn_11; 
     configuration transformer_configuration:2540; 
} 

object transformer:2581 { 
     name R5-25-00-1_xfmr_12; 
     phases CS; 
     from R5-25-00-1_node_803; 
     to R5-25-00-1_tn_12; 
     configuration transformer_configuration:2557; 
} 

object transformer:2582 { 
     name R5-25-00-1_xfmr_13; 
     phases CS; 
     from R5-25-00-1_node_74; 
     to R5-25-00-1_tn_13; 
     configuration transformer_configuration:2558; 
} 

object transformer:2583 { 
     name R5-25-00-1_xfmr_14; 
     phases AS; 
     from R5-25-00-1_node_75; 
     to R5-25-00-1_tn_14; 
     configuration transformer_configuration:2527; 
} 

object transformer:2584 { 
     name R5-25-00-1_xfmr_15; 
     phases CS; 
     from R5-25-00-1_node_130; 
     to R5-25-00-1_tn_15; 
     configuration transformer_configuration:2557; 
} 

object transformer:2585 { 
     name R5-25-00-1_xfmr_16; 
     phases AS; 
     from R5-25-00-1_node_852; 
     to R5-25-00-1_tn_16; 
     configuration transformer_configuration:2528; 
} 

object transformer:2586 { 
     name R5-25-00-1_xfmr_17; 
     phases BS; 
     from R5-25-00-1_node_852; 
     to R5-25-00-1_tn_17; 
     configuration transformer_configuration:2541; 
} 

object transformer:2587 { 
     name R5-25-00-1_xfmr_18; 
     phases CS; 
     from R5-25-00-1_node_852; 
     to R5-25-00-1_tn_18; 
     configuration transformer_configuration:2559; 
} 

object transformer:2588 { 
     name R5-25-00-1_xfmr_19; 
     phases AS; 
     from R5-25-00-1_node_900; 
     to R5-25-00-1_tn_19; 
     configuration transformer_configuration:2525; 
} 

object transformer:2589 { 
     name R5-25-00-1_xfmr_20; 
     phases BS; 
     from R5-25-00-1_node_900; 
     to R5-25-00-1_tn_20; 
     configuration transformer_configuration:2538; 
} 

object transformer:2590 { 
     name R5-25-00-1_xfmr_21; 
     phases CS; 
     from R5-25-00-1_node_900; 
     to R5-25-00-1_tn_21; 
     configuration transformer_configuration:2557; 
} 

object transformer:2591 { 
     name R5-25-00-1_xfmr_22; 
     phases BS; 
     from R5-25-00-1_node_111; 
     to R5-25-00-1_tn_22; 
     configuration transformer_configuration:2540; 
} 

object transformer:2592 { 
     name R5-25-00-1_xfmr_23; 
     phases CS; 
     from R5-25-00-1_node_734; 
     to R5-25-00-1_tn_23; 
     configuration transformer_configuration:2560; 
} 

object transformer:2593 { 
     name R5-25-00-1_xfmr_24; 
     phases BS; 
     from R5-25-00-1_node_169; 
     to R5-25-00-1_tn_24; 
     configuration transformer_configuration:2540; 
} 

object transformer:2594 { 
     name R5-25-00-1_xfmr_25; 
     phases CS; 
     from R5-25-00-1_node_201; 
     to R5-25-00-1_tn_25; 
     configuration transformer_configuration:2557; 
} 

object transformer:2595 { 
     name R5-25-00-1_xfmr_26; 
     phases CS; 
     from R5-25-00-1_node_205; 
     to R5-25-00-1_tn_26; 
     configuration transformer_configuration:2560; 
} 

object transformer:2596 { 
     name R5-25-00-1_xfmr_27; 
     phases CS; 
     from R5-25-00-1_node_230; 
     to R5-25-00-1_tn_27; 
     configuration transformer_configuration:2561; 
} 

object transformer:2597 { 
     name R5-25-00-1_xfmr_28; 
     phases CS; 
     from R5-25-00-1_node_237; 
     to R5-25-00-1_tn_28; 
     configuration transformer_configuration:2562; 
} 

object transformer:2598 { 
     name R5-25-00-1_xfmr_29; 
     phases BS; 
     from R5-25-00-1_node_724; 
     to R5-25-00-1_tn_29; 
     configuration transformer_configuration:2542; 
} 

object transformer:2599 { 
     name R5-25-00-1_xfmr_30; 
     phases CS; 
     from R5-25-00-1_node_728; 
     to R5-25-00-1_tn_30; 
     configuration transformer_configuration:2563; 
} 

object transformer:2600 { 
     name R5-25-00-1_xfmr_31; 
     phases CS; 
     from R5-25-00-1_node_729; 
     to R5-25-00-1_tn_31; 
     configuration transformer_configuration:2564; 
} 

object transformer:2601 { 
     name R5-25-00-1_xfmr_32; 
     phases CS; 
     from R5-25-00-1_node_731; 
     to R5-25-00-1_tn_32; 
     configuration transformer_configuration:2557; 
} 

object transformer:2602 { 
     name R5-25-00-1_xfmr_33; 
     phases CS; 
     from R5-25-00-1_node_733; 
     to R5-25-00-1_tn_33; 
     configuration transformer_configuration:2565; 
} 

object transformer:2603 { 
     name R5-25-00-1_xfmr_34; 
     phases CS; 
     from R5-25-00-1_node_232; 
     to R5-25-00-1_tn_34; 
     configuration transformer_configuration:2560; 
} 

object transformer:2604 { 
     name R5-25-00-1_xfmr_35; 
     phases CS; 
     from R5-25-00-1_node_735; 
     to R5-25-00-1_tn_35; 
     configuration transformer_configuration:2564; 
} 

object transformer:2605 { 
     name R5-25-00-1_xfmr_36; 
     phases CS; 
     from R5-25-00-1_node_736; 
     to R5-25-00-1_tn_36; 
     configuration transformer_configuration:2555; 
} 

object transformer:2606 { 
     name R5-25-00-1_xfmr_37; 
     phases CS; 
     from R5-25-00-1_node_162; 
     to R5-25-00-1_tn_37; 
     configuration transformer_configuration:2564; 
} 

object transformer:2607 { 
     name R5-25-00-1_xfmr_38; 
     phases CS; 
     from R5-25-00-1_node_739; 
     to R5-25-00-1_tn_38; 
     configuration transformer_configuration:2565; 
} 

object transformer:2608 { 
     name R5-25-00-1_xfmr_39; 
     phases CS; 
     from R5-25-00-1_node_8; 
     to R5-25-00-1_tn_39; 
     configuration transformer_configuration:2557; 
} 

object transformer:2609 { 
     name R5-25-00-1_xfmr_40; 
     phases CS; 
     from R5-25-00-1_node_760; 
     to R5-25-00-1_tn_40; 
     configuration transformer_configuration:2555; 
} 

object transformer:2610 { 
     name R5-25-00-1_xfmr_41; 
     phases BS; 
     from R5-25-00-1_node_761; 
     to R5-25-00-1_tn_41; 
     configuration transformer_configuration:2543; 
} 

object transformer:2611 { 
     name R5-25-00-1_xfmr_42; 
     phases CS; 
     from R5-25-00-1_node_764; 
     to R5-25-00-1_tn_42; 
     configuration transformer_configuration:2560; 
} 

object transformer:2612 { 
     name R5-25-00-1_xfmr_43; 
     phases CS; 
     from R5-25-00-1_node_766; 
     to R5-25-00-1_tn_43; 
     configuration transformer_configuration:2560; 
} 

object transformer:2613 { 
     name R5-25-00-1_xfmr_44; 
     phases CS; 
     from R5-25-00-1_node_767; 
     to R5-25-00-1_tn_44; 
     configuration transformer_configuration:2564; 
} 

object transformer:2614 { 
     name R5-25-00-1_xfmr_45; 
     phases CS; 
     from R5-25-00-1_node_199; 
     to R5-25-00-1_tn_45; 
     configuration transformer_configuration:2564; 
} 

object transformer:2615 { 
     name R5-25-00-1_xfmr_46; 
     phases CS; 
     from R5-25-00-1_node_769; 
     to R5-25-00-1_tn_46; 
     configuration transformer_configuration:2560; 
} 

object transformer:2616 { 
     name R5-25-00-1_xfmr_47; 
     phases CS; 
     from R5-25-00-1_node_771; 
     to R5-25-00-1_tn_47; 
     configuration transformer_configuration:2566; 
} 

object transformer:2617 { 
     name R5-25-00-1_xfmr_48; 
     phases CS; 
     from R5-25-00-1_node_776; 
     to R5-25-00-1_tn_48; 
     configuration transformer_configuration:2567; 
} 

object transformer:2618 { 
     name R5-25-00-1_xfmr_49; 
     phases CS; 
     from R5-25-00-1_node_777; 
     to R5-25-00-1_tn_49; 
     configuration transformer_configuration:2564; 
} 

object transformer:2619 { 
     name R5-25-00-1_xfmr_50; 
     phases CS; 
     from R5-25-00-1_node_778; 
     to R5-25-00-1_tn_50; 
     configuration transformer_configuration:2555; 
} 

object transformer:2620 { 
     name R5-25-00-1_xfmr_51; 
     phases AS; 
     from R5-25-00-1_node_780; 
     to R5-25-00-1_tn_51; 
     configuration transformer_configuration:2529; 
} 

object transformer:2621 { 
     name R5-25-00-1_xfmr_52; 
     phases AS; 
     from R5-25-00-1_node_782; 
     to R5-25-00-1_tn_52; 
     configuration transformer_configuration:2530; 
} 

object transformer:2622 { 
     name R5-25-00-1_xfmr_53; 
     phases CS; 
     from R5-25-00-1_node_785; 
     to R5-25-00-1_tn_53; 
     configuration transformer_configuration:2557; 
} 

object transformer:2623 { 
     name R5-25-00-1_xfmr_54; 
     phases CS; 
     from R5-25-00-1_node_790; 
     to R5-25-00-1_tn_54; 
     configuration transformer_configuration:2557; 
} 

object transformer:2624 { 
     name R5-25-00-1_xfmr_55; 
     phases AS; 
     from R5-25-00-1_node_800; 
     to R5-25-00-1_tn_55; 
     configuration transformer_configuration:2531; 
} 

object transformer:2625 { 
     name R5-25-00-1_xfmr_56; 
     phases AS; 
     from R5-25-00-1_node_802; 
     to R5-25-00-1_tn_56; 
     configuration transformer_configuration:2526; 
} 

object transformer:2626 { 
     name R5-25-00-1_xfmr_57; 
     phases BS; 
     from R5-25-00-1_node_802; 
     to R5-25-00-1_tn_57; 
     configuration transformer_configuration:2544; 
} 

object transformer:2627 { 
     name R5-25-00-1_xfmr_58; 
     phases CS; 
     from R5-25-00-1_node_802; 
     to R5-25-00-1_tn_58; 
     configuration transformer_configuration:2558; 
} 

object transformer:2628 { 
     name R5-25-00-1_xfmr_59; 
     phases CS; 
     from R5-25-00-1_node_946; 
     to R5-25-00-1_tn_59; 
     configuration transformer_configuration:2557; 
} 

object transformer:2629 { 
     name R5-25-00-1_xfmr_60; 
     phases CS; 
     from R5-25-00-1_node_804; 
     to R5-25-00-1_tn_60; 
     configuration transformer_configuration:2557; 
} 

object transformer:2630 { 
     name R5-25-00-1_xfmr_61; 
     phases BS; 
     from R5-25-00-1_node_812; 
     to R5-25-00-1_tn_61; 
     configuration transformer_configuration:2545; 
} 

object transformer:2631 { 
     name R5-25-00-1_xfmr_62; 
     phases BS; 
     from R5-25-00-1_node_814; 
     to R5-25-00-1_tn_62; 
     configuration transformer_configuration:2542; 
} 

object transformer:2632 { 
     name R5-25-00-1_xfmr_63; 
     phases BS; 
     from R5-25-00-1_node_114; 
     to R5-25-00-1_tn_63; 
     configuration transformer_configuration:2540; 
} 

object transformer:2633 { 
     name R5-25-00-1_xfmr_64; 
     phases BS; 
     from R5-25-00-1_node_675; 
     to R5-25-00-1_tn_64; 
     configuration transformer_configuration:2543; 
} 

object transformer:2634 { 
     name R5-25-00-1_xfmr_65; 
     phases BS; 
     from R5-25-00-1_node_816; 
     to R5-25-00-1_tn_65; 
     configuration transformer_configuration:2546; 
} 

object transformer:2635 { 
     name R5-25-00-1_xfmr_66; 
     phases BS; 
     from R5-25-00-1_node_817; 
     to R5-25-00-1_tn_66; 
     configuration transformer_configuration:2547; 
} 

object transformer:2636 { 
     name R5-25-00-1_xfmr_67; 
     phases BS; 
     from R5-25-00-1_node_818; 
     to R5-25-00-1_tn_67; 
     configuration transformer_configuration:2540; 
} 

object transformer:2637 { 
     name R5-25-00-1_xfmr_68; 
     phases BS; 
     from R5-25-00-1_node_820; 
     to R5-25-00-1_tn_68; 
     configuration transformer_configuration:2546; 
} 

object transformer:2638 { 
     name R5-25-00-1_xfmr_69; 
     phases BS; 
     from R5-25-00-1_node_821; 
     to R5-25-00-1_tn_69; 
     configuration transformer_configuration:2548; 
} 

object transformer:2639 { 
     name R5-25-00-1_xfmr_70; 
     phases BS; 
     from R5-25-00-1_node_822; 
     to R5-25-00-1_tn_70; 
     configuration transformer_configuration:2546; 
} 

object transformer:2640 { 
     name R5-25-00-1_xfmr_71; 
     phases BS; 
     from R5-25-00-1_node_824; 
     to R5-25-00-1_tn_71; 
     configuration transformer_configuration:2546; 
} 

object transformer:2641 { 
     name R5-25-00-1_xfmr_72; 
     phases BS; 
     from R5-25-00-1_node_825; 
     to R5-25-00-1_tn_72; 
     configuration transformer_configuration:2549; 
} 

object transformer:2642 { 
     name R5-25-00-1_xfmr_73; 
     phases BS; 
     from R5-25-00-1_node_826; 
     to R5-25-00-1_tn_73; 
     configuration transformer_configuration:2550; 
} 

object transformer:2643 { 
     name R5-25-00-1_xfmr_74; 
     phases BS; 
     from R5-25-00-1_node_827; 
     to R5-25-00-1_tn_74; 
     configuration transformer_configuration:2540; 
} 

object transformer:2644 { 
     name R5-25-00-1_xfmr_75; 
     phases BS; 
     from R5-25-00-1_node_828; 
     to R5-25-00-1_tn_75; 
     configuration transformer_configuration:2543; 
} 

object transformer:2645 { 
     name R5-25-00-1_xfmr_76; 
     phases BS; 
     from R5-25-00-1_node_829; 
     to R5-25-00-1_tn_76; 
     configuration transformer_configuration:2550; 
} 

object transformer:2646 { 
     name R5-25-00-1_xfmr_77; 
     phases AS; 
     from R5-25-00-1_node_763; 
     to R5-25-00-1_tn_77; 
     configuration transformer_configuration:2532; 
} 

object transformer:2647 { 
     name R5-25-00-1_xfmr_78; 
     phases BS; 
     from R5-25-00-1_node_763; 
     to R5-25-00-1_tn_78; 
     configuration transformer_configuration:2551; 
} 

object transformer:2648 { 
     name R5-25-00-1_xfmr_79; 
     phases CS; 
     from R5-25-00-1_node_763; 
     to R5-25-00-1_tn_79; 
     configuration transformer_configuration:2568; 
} 

object transformer:2649 { 
     name R5-25-00-1_xfmr_80; 
     phases AS; 
     from R5-25-00-1_node_843; 
     to R5-25-00-1_tn_80; 
     configuration transformer_configuration:2533; 
} 

object transformer:2650 { 
     name R5-25-00-1_xfmr_81; 
     phases BS; 
     from R5-25-00-1_node_843; 
     to R5-25-00-1_tn_81; 
     configuration transformer_configuration:2552; 
} 

object transformer:2651 { 
     name R5-25-00-1_xfmr_82; 
     phases CS; 
     from R5-25-00-1_node_843; 
     to R5-25-00-1_tn_82; 
     configuration transformer_configuration:2561; 
} 

object transformer:2652 { 
     name R5-25-00-1_xfmr_83; 
     phases AS; 
     from R5-25-00-1_node_840; 
     to R5-25-00-1_tn_83; 
     configuration transformer_configuration:2525; 
} 

object transformer:2653 { 
     name R5-25-00-1_xfmr_84; 
     phases BS; 
     from R5-25-00-1_node_840; 
     to R5-25-00-1_tn_84; 
     configuration transformer_configuration:2538; 
} 

object transformer:2654 { 
     name R5-25-00-1_xfmr_85; 
     phases CS; 
     from R5-25-00-1_node_840; 
     to R5-25-00-1_tn_85; 
     configuration transformer_configuration:2560; 
} 

object transformer:2655 { 
     name R5-25-00-1_xfmr_86; 
     phases AS; 
     from R5-25-00-1_node_439; 
     to R5-25-00-1_tn_86; 
     configuration transformer_configuration:2525; 
} 

object transformer:2656 { 
     name R5-25-00-1_xfmr_87; 
     phases BS; 
     from R5-25-00-1_node_439; 
     to R5-25-00-1_tn_87; 
     configuration transformer_configuration:2543; 
} 

object transformer:2657 { 
     name R5-25-00-1_xfmr_88; 
     phases CS; 
     from R5-25-00-1_node_439; 
     to R5-25-00-1_tn_88; 
     configuration transformer_configuration:2556; 
} 

object transformer:2658 { 
     name R5-25-00-1_xfmr_89; 
     phases CS; 
     from R5-25-00-1_node_837; 
     to R5-25-00-1_tn_89; 
     configuration transformer_configuration:2560; 
} 

object transformer:2659 { 
     name R5-25-00-1_xfmr_90; 
     phases AS; 
     from R5-25-00-1_node_906; 
     to R5-25-00-1_tn_90; 
     configuration transformer_configuration:2525; 
} 

object transformer:2660 { 
     name R5-25-00-1_xfmr_91; 
     phases BS; 
     from R5-25-00-1_node_906; 
     to R5-25-00-1_tn_91; 
     configuration transformer_configuration:2538; 
} 

object transformer:2661 { 
     name R5-25-00-1_xfmr_92; 
     phases CS; 
     from R5-25-00-1_node_906; 
     to R5-25-00-1_tn_92; 
     configuration transformer_configuration:2555; 
} 

object transformer:2662 { 
     name R5-25-00-1_xfmr_93; 
     phases AS; 
     from R5-25-00-1_node_842; 
     to R5-25-00-1_tn_93; 
     configuration transformer_configuration:2525; 
} 

object transformer:2663 { 
     name R5-25-00-1_xfmr_94; 
     phases BS; 
     from R5-25-00-1_node_842; 
     to R5-25-00-1_tn_94; 
     configuration transformer_configuration:2538; 
} 

object transformer:2664 { 
     name R5-25-00-1_xfmr_95; 
     phases CS; 
     from R5-25-00-1_node_842; 
     to R5-25-00-1_tn_95; 
     configuration transformer_configuration:2557; 
} 

object transformer:2665 { 
     name R5-25-00-1_xfmr_96; 
     phases AS; 
     from R5-25-00-1_node_151; 
     to R5-25-00-1_tn_96; 
     configuration transformer_configuration:2525; 
} 

object transformer:2666 { 
     name R5-25-00-1_xfmr_97; 
     phases BS; 
     from R5-25-00-1_node_151; 
     to R5-25-00-1_tn_97; 
     configuration transformer_configuration:2543; 
} 

object transformer:2667 { 
     name R5-25-00-1_xfmr_98; 
     phases CS; 
     from R5-25-00-1_node_151; 
     to R5-25-00-1_tn_98; 
     configuration transformer_configuration:2556; 
} 

object transformer:2668 { 
     name R5-25-00-1_xfmr_99; 
     phases AS; 
     from R5-25-00-1_node_236; 
     to R5-25-00-1_tn_99; 
     configuration transformer_configuration:2527; 
} 

object transformer:2669 { 
     name R5-25-00-1_xfmr_100; 
     phases BS; 
     from R5-25-00-1_node_236; 
     to R5-25-00-1_tn_100; 
     configuration transformer_configuration:2538; 
} 

object transformer:2670 { 
     name R5-25-00-1_xfmr_101; 
     phases CS; 
     from R5-25-00-1_node_236; 
     to R5-25-00-1_tn_101; 
     configuration transformer_configuration:2556; 
} 

object transformer:2671 { 
     name R5-25-00-1_xfmr_102; 
     phases AS; 
     from R5-25-00-1_node_225; 
     to R5-25-00-1_tn_102; 
     configuration transformer_configuration:2525; 
} 

object transformer:2672 { 
     name R5-25-00-1_xfmr_103; 
     phases BS; 
     from R5-25-00-1_node_225; 
     to R5-25-00-1_tn_103; 
     configuration transformer_configuration:2543; 
} 

object transformer:2673 { 
     name R5-25-00-1_xfmr_104; 
     phases CS; 
     from R5-25-00-1_node_225; 
     to R5-25-00-1_tn_104; 
     configuration transformer_configuration:2556; 
} 

object transformer:2674 { 
     name R5-25-00-1_xfmr_105; 
     phases AS; 
     from R5-25-00-1_node_241; 
     to R5-25-00-1_tn_105; 
     configuration transformer_configuration:2525; 
} 

object transformer:2675 { 
     name R5-25-00-1_xfmr_106; 
     phases BS; 
     from R5-25-00-1_node_241; 
     to R5-25-00-1_tn_106; 
     configuration transformer_configuration:2545; 
} 

object transformer:2676 { 
     name R5-25-00-1_xfmr_107; 
     phases CS; 
     from R5-25-00-1_node_241; 
     to R5-25-00-1_tn_107; 
     configuration transformer_configuration:2560; 
} 

object transformer:2677 { 
     name R5-25-00-1_xfmr_108; 
     phases AS; 
     from R5-25-00-1_node_846; 
     to R5-25-00-1_tn_108; 
     configuration transformer_configuration:2525; 
} 

object transformer:2678 { 
     name R5-25-00-1_xfmr_109; 
     phases BS; 
     from R5-25-00-1_node_846; 
     to R5-25-00-1_tn_109; 
     configuration transformer_configuration:2538; 
} 

object transformer:2679 { 
     name R5-25-00-1_xfmr_110; 
     phases CS; 
     from R5-25-00-1_node_846; 
     to R5-25-00-1_tn_110; 
     configuration transformer_configuration:2564; 
} 

object transformer:2680 { 
     name R5-25-00-1_xfmr_111; 
     phases AS; 
     from R5-25-00-1_node_923; 
     to R5-25-00-1_tn_111; 
     configuration transformer_configuration:2525; 
} 

object transformer:2681 { 
     name R5-25-00-1_xfmr_112; 
     phases BS; 
     from R5-25-00-1_node_923; 
     to R5-25-00-1_tn_112; 
     configuration transformer_configuration:2538; 
} 

object transformer:2682 { 
     name R5-25-00-1_xfmr_113; 
     phases CS; 
     from R5-25-00-1_node_923; 
     to R5-25-00-1_tn_113; 
     configuration transformer_configuration:2557; 
} 

object transformer:2683 { 
     name R5-25-00-1_xfmr_114; 
     phases AS; 
     from R5-25-00-1_node_924; 
     to R5-25-00-1_tn_114; 
     configuration transformer_configuration:2531; 
} 

object transformer:2684 { 
     name R5-25-00-1_xfmr_115; 
     phases BS; 
     from R5-25-00-1_node_924; 
     to R5-25-00-1_tn_115; 
     configuration transformer_configuration:2538; 
} 

object transformer:2685 { 
     name R5-25-00-1_xfmr_116; 
     phases CS; 
     from R5-25-00-1_node_924; 
     to R5-25-00-1_tn_116; 
     configuration transformer_configuration:2556; 
} 

object transformer:2686 { 
     name R5-25-00-1_xfmr_117; 
     phases AS; 
     from R5-25-00-1_node_884; 
     to R5-25-00-1_tn_117; 
     configuration transformer_configuration:2525; 
} 

object transformer:2687 { 
     name R5-25-00-1_xfmr_118; 
     phases BS; 
     from R5-25-00-1_node_884; 
     to R5-25-00-1_tn_118; 
     configuration transformer_configuration:2538; 
} 

object transformer:2688 { 
     name R5-25-00-1_xfmr_119; 
     phases CS; 
     from R5-25-00-1_node_884; 
     to R5-25-00-1_tn_119; 
     configuration transformer_configuration:2567; 
} 

object transformer:2689 { 
     name R5-25-00-1_xfmr_120; 
     phases AS; 
     from R5-25-00-1_node_944; 
     to R5-25-00-1_tn_120; 
     configuration transformer_configuration:2534; 
} 

object transformer:2690 { 
     name R5-25-00-1_xfmr_121; 
     phases BS; 
     from R5-25-00-1_node_944; 
     to R5-25-00-1_tn_121; 
     configuration transformer_configuration:2538; 
} 

object transformer:2691 { 
     name R5-25-00-1_xfmr_122; 
     phases CS; 
     from R5-25-00-1_node_944; 
     to R5-25-00-1_tn_122; 
     configuration transformer_configuration:2556; 
} 

object transformer:2692 { 
     name R5-25-00-1_xfmr_123; 
     phases AS; 
     from R5-25-00-1_node_901; 
     to R5-25-00-1_tn_123; 
     configuration transformer_configuration:2534; 
} 

object transformer:2693 { 
     name R5-25-00-1_xfmr_124; 
     phases BS; 
     from R5-25-00-1_node_901; 
     to R5-25-00-1_tn_124; 
     configuration transformer_configuration:2545; 
} 

object transformer:2694 { 
     name R5-25-00-1_xfmr_125; 
     phases CS; 
     from R5-25-00-1_node_901; 
     to R5-25-00-1_tn_125; 
     configuration transformer_configuration:2567; 
} 

object transformer:2695 { 
     name R5-25-00-1_xfmr_126; 
     phases AS; 
     from R5-25-00-1_node_867; 
     to R5-25-00-1_tn_126; 
     configuration transformer_configuration:2525; 
} 

object transformer:2696 { 
     name R5-25-00-1_xfmr_127; 
     phases BS; 
     from R5-25-00-1_node_867; 
     to R5-25-00-1_tn_127; 
     configuration transformer_configuration:2538; 
} 

object transformer:2697 { 
     name R5-25-00-1_xfmr_128; 
     phases CS; 
     from R5-25-00-1_node_867; 
     to R5-25-00-1_tn_128; 
     configuration transformer_configuration:2555; 
} 

object transformer:2698 { 
     name R5-25-00-1_xfmr_129; 
     phases AS; 
     from R5-25-00-1_node_637; 
     to R5-25-00-1_tn_129; 
     configuration transformer_configuration:2527; 
} 

object transformer:2699 { 
     name R5-25-00-1_xfmr_130; 
     phases BS; 
     from R5-25-00-1_node_637; 
     to R5-25-00-1_tn_130; 
     configuration transformer_configuration:2538; 
} 

object transformer:2700 { 
     name R5-25-00-1_xfmr_131; 
     phases CS; 
     from R5-25-00-1_node_637; 
     to R5-25-00-1_tn_131; 
     configuration transformer_configuration:2556; 
} 

object transformer:2701 { 
     name R5-25-00-1_xfmr_132; 
     phases AS; 
     from R5-25-00-1_node_856; 
     to R5-25-00-1_tn_132; 
     configuration transformer_configuration:2525; 
} 

object transformer:2702 { 
     name R5-25-00-1_xfmr_133; 
     phases BS; 
     from R5-25-00-1_node_856; 
     to R5-25-00-1_tn_133; 
     configuration transformer_configuration:2543; 
} 

object transformer:2703 { 
     name R5-25-00-1_xfmr_134; 
     phases CS; 
     from R5-25-00-1_node_856; 
     to R5-25-00-1_tn_134; 
     configuration transformer_configuration:2556; 
} 

object transformer:2704 { 
     name R5-25-00-1_xfmr_135; 
     phases AS; 
     from R5-25-00-1_node_936; 
     to R5-25-00-1_tn_135; 
     configuration transformer_configuration:2525; 
} 

object transformer:2705 { 
     name R5-25-00-1_xfmr_136; 
     phases BS; 
     from R5-25-00-1_node_936; 
     to R5-25-00-1_tn_136; 
     configuration transformer_configuration:2540; 
} 

object transformer:2706 { 
     name R5-25-00-1_xfmr_137; 
     phases CS; 
     from R5-25-00-1_node_936; 
     to R5-25-00-1_tn_137; 
     configuration transformer_configuration:2556; 
} 

object transformer:2707 { 
     name R5-25-00-1_xfmr_138; 
     phases AS; 
     from R5-25-00-1_node_859; 
     to R5-25-00-1_tn_138; 
     configuration transformer_configuration:2535; 
} 

object transformer:2708 { 
     name R5-25-00-1_xfmr_139; 
     phases BS; 
     from R5-25-00-1_node_859; 
     to R5-25-00-1_tn_139; 
     configuration transformer_configuration:2538; 
} 

object transformer:2709 { 
     name R5-25-00-1_xfmr_140; 
     phases CS; 
     from R5-25-00-1_node_859; 
     to R5-25-00-1_tn_140; 
     configuration transformer_configuration:2556; 
} 

object transformer:2710 { 
     name R5-25-00-1_xfmr_141; 
     phases AS; 
     from R5-25-00-1_node_112; 
     to R5-25-00-1_tn_141; 
     configuration transformer_configuration:2525; 
} 

object transformer:2711 { 
     name R5-25-00-1_xfmr_142; 
     phases BS; 
     from R5-25-00-1_node_112; 
     to R5-25-00-1_tn_142; 
     configuration transformer_configuration:2540; 
} 

object transformer:2712 { 
     name R5-25-00-1_xfmr_143; 
     phases CS; 
     from R5-25-00-1_node_112; 
     to R5-25-00-1_tn_143; 
     configuration transformer_configuration:2556; 
} 

object transformer:2713 { 
     name R5-25-00-1_xfmr_144; 
     phases AS; 
     from R5-25-00-1_node_938; 
     to R5-25-00-1_tn_144; 
     configuration transformer_configuration:2535; 
} 

object transformer:2714 { 
     name R5-25-00-1_xfmr_145; 
     phases BS; 
     from R5-25-00-1_node_938; 
     to R5-25-00-1_tn_145; 
     configuration transformer_configuration:2538; 
} 

object transformer:2715 { 
     name R5-25-00-1_xfmr_146; 
     phases CS; 
     from R5-25-00-1_node_938; 
     to R5-25-00-1_tn_146; 
     configuration transformer_configuration:2556; 
} 

object transformer:2716 { 
     name R5-25-00-1_xfmr_147; 
     phases AS; 
     from R5-25-00-1_node_888; 
     to R5-25-00-1_tn_147; 
     configuration transformer_configuration:2525; 
} 

object transformer:2717 { 
     name R5-25-00-1_xfmr_148; 
     phases BS; 
     from R5-25-00-1_node_888; 
     to R5-25-00-1_tn_148; 
     configuration transformer_configuration:2538; 
} 

object transformer:2718 { 
     name R5-25-00-1_xfmr_149; 
     phases CS; 
     from R5-25-00-1_node_888; 
     to R5-25-00-1_tn_149; 
     configuration transformer_configuration:2555; 
} 

object transformer:2719 { 
     name R5-25-00-1_xfmr_150; 
     phases AS; 
     from R5-25-00-1_node_624; 
     to R5-25-00-1_tn_150; 
     configuration transformer_configuration:2535; 
} 

object transformer:2720 { 
     name R5-25-00-1_xfmr_151; 
     phases BS; 
     from R5-25-00-1_node_624; 
     to R5-25-00-1_tn_151; 
     configuration transformer_configuration:2538; 
} 

object transformer:2721 { 
     name R5-25-00-1_xfmr_152; 
     phases CS; 
     from R5-25-00-1_node_624; 
     to R5-25-00-1_tn_152; 
     configuration transformer_configuration:2556; 
} 

object transformer:2722 { 
     name R5-25-00-1_xfmr_153; 
     phases AS; 
     from R5-25-00-1_node_863; 
     to R5-25-00-1_tn_153; 
     configuration transformer_configuration:2525; 
} 

object transformer:2723 { 
     name R5-25-00-1_xfmr_154; 
     phases BS; 
     from R5-25-00-1_node_863; 
     to R5-25-00-1_tn_154; 
     configuration transformer_configuration:2540; 
} 

object transformer:2724 { 
     name R5-25-00-1_xfmr_155; 
     phases CS; 
     from R5-25-00-1_node_863; 
     to R5-25-00-1_tn_155; 
     configuration transformer_configuration:2556; 
} 

object transformer:2725 { 
     name R5-25-00-1_xfmr_156; 
     phases AS; 
     from R5-25-00-1_node_849; 
     to R5-25-00-1_tn_156; 
     configuration transformer_configuration:2525; 
} 

object transformer:2726 { 
     name R5-25-00-1_xfmr_157; 
     phases BS; 
     from R5-25-00-1_node_849; 
     to R5-25-00-1_tn_157; 
     configuration transformer_configuration:2553; 
} 

object transformer:2727 { 
     name R5-25-00-1_xfmr_158; 
     phases CS; 
     from R5-25-00-1_node_849; 
     to R5-25-00-1_tn_158; 
     configuration transformer_configuration:2556; 
} 

object transformer:2728 { 
     name R5-25-00-1_xfmr_159; 
     phases AS; 
     from R5-25-00-1_node_850; 
     to R5-25-00-1_tn_159; 
     configuration transformer_configuration:2536; 
} 

object transformer:2729 { 
     name R5-25-00-1_xfmr_160; 
     phases BS; 
     from R5-25-00-1_node_850; 
     to R5-25-00-1_tn_160; 
     configuration transformer_configuration:2538; 
} 

object transformer:2730 { 
     name R5-25-00-1_xfmr_161; 
     phases CS; 
     from R5-25-00-1_node_850; 
     to R5-25-00-1_tn_161; 
     configuration transformer_configuration:2556; 
} 

object transformer:2731 { 
     name R5-25-00-1_xfmr_162; 
     phases AS; 
     from R5-25-00-1_node_855; 
     to R5-25-00-1_tn_162; 
     configuration transformer_configuration:2535; 
} 

object transformer:2732 { 
     name R5-25-00-1_xfmr_163; 
     phases BS; 
     from R5-25-00-1_node_855; 
     to R5-25-00-1_tn_163; 
     configuration transformer_configuration:2538; 
} 

object transformer:2733 { 
     name R5-25-00-1_xfmr_164; 
     phases CS; 
     from R5-25-00-1_node_855; 
     to R5-25-00-1_tn_164; 
     configuration transformer_configuration:2556; 
} 

object transformer:2734 { 
     name R5-25-00-1_xfmr_165; 
     phases AS; 
     from R5-25-00-1_node_869; 
     to R5-25-00-1_tn_165; 
     configuration transformer_configuration:2525; 
} 

object transformer:2735 { 
     name R5-25-00-1_xfmr_166; 
     phases BS; 
     from R5-25-00-1_node_869; 
     to R5-25-00-1_tn_166; 
     configuration transformer_configuration:2538; 
} 

object transformer:2736 { 
     name R5-25-00-1_xfmr_167; 
     phases CS; 
     from R5-25-00-1_node_869; 
     to R5-25-00-1_tn_167; 
     configuration transformer_configuration:2557; 
} 

object transformer:2737 { 
     name R5-25-00-1_xfmr_168; 
     phases AS; 
     from R5-25-00-1_node_872; 
     to R5-25-00-1_tn_168; 
     configuration transformer_configuration:2527; 
} 

object transformer:2738 { 
     name R5-25-00-1_xfmr_169; 
     phases BS; 
     from R5-25-00-1_node_872; 
     to R5-25-00-1_tn_169; 
     configuration transformer_configuration:2538; 
} 

object transformer:2739 { 
     name R5-25-00-1_xfmr_170; 
     phases CS; 
     from R5-25-00-1_node_872; 
     to R5-25-00-1_tn_170; 
     configuration transformer_configuration:2556; 
} 

object transformer:2740 { 
     name R5-25-00-1_xfmr_171; 
     phases AS; 
     from R5-25-00-1_node_871; 
     to R5-25-00-1_tn_171; 
     configuration transformer_configuration:2525; 
} 

object transformer:2741 { 
     name R5-25-00-1_xfmr_172; 
     phases BS; 
     from R5-25-00-1_node_871; 
     to R5-25-00-1_tn_172; 
     configuration transformer_configuration:2546; 
} 

object transformer:2742 { 
     name R5-25-00-1_xfmr_173; 
     phases CS; 
     from R5-25-00-1_node_871; 
     to R5-25-00-1_tn_173; 
     configuration transformer_configuration:2556; 
} 

object transformer:2743 { 
     name R5-25-00-1_xfmr_174; 
     phases AS; 
     from R5-25-00-1_node_244; 
     to R5-25-00-1_tn_174; 
     configuration transformer_configuration:2525; 
} 

object transformer:2744 { 
     name R5-25-00-1_xfmr_175; 
     phases BS; 
     from R5-25-00-1_node_244; 
     to R5-25-00-1_tn_175; 
     configuration transformer_configuration:2538; 
} 

object transformer:2745 { 
     name R5-25-00-1_xfmr_176; 
     phases CS; 
     from R5-25-00-1_node_244; 
     to R5-25-00-1_tn_176; 
     configuration transformer_configuration:2555; 
} 

object transformer:2746 { 
     name R5-25-00-1_xfmr_177; 
     phases AS; 
     from R5-25-00-1_node_873; 
     to R5-25-00-1_tn_177; 
     configuration transformer_configuration:2535; 
} 

object transformer:2747 { 
     name R5-25-00-1_xfmr_178; 
     phases BS; 
     from R5-25-00-1_node_873; 
     to R5-25-00-1_tn_178; 
     configuration transformer_configuration:2538; 
} 

object transformer:2748 { 
     name R5-25-00-1_xfmr_179; 
     phases CS; 
     from R5-25-00-1_node_873; 
     to R5-25-00-1_tn_179; 
     configuration transformer_configuration:2558; 
} 

object transformer:2749 { 
     name R5-25-00-1_xfmr_180; 
     phases AS; 
     from R5-25-00-1_node_857; 
     to R5-25-00-1_tn_180; 
     configuration transformer_configuration:2531; 
} 

object transformer:2750 { 
     name R5-25-00-1_xfmr_181; 
     phases BS; 
     from R5-25-00-1_node_857; 
     to R5-25-00-1_tn_181; 
     configuration transformer_configuration:2546; 
} 

object transformer:2751 { 
     name R5-25-00-1_xfmr_182; 
     phases CS; 
     from R5-25-00-1_node_857; 
     to R5-25-00-1_tn_182; 
     configuration transformer_configuration:2556; 
} 

object transformer:2752 { 
     name R5-25-00-1_xfmr_183; 
     phases AS; 
     from R5-25-00-1_node_939; 
     to R5-25-00-1_tn_183; 
     configuration transformer_configuration:2525; 
} 

object transformer:2753 { 
     name R5-25-00-1_xfmr_184; 
     phases BS; 
     from R5-25-00-1_node_939; 
     to R5-25-00-1_tn_184; 
     configuration transformer_configuration:2538; 
} 

object transformer:2754 { 
     name R5-25-00-1_xfmr_185; 
     phases CS; 
     from R5-25-00-1_node_939; 
     to R5-25-00-1_tn_185; 
     configuration transformer_configuration:2555; 
} 

object transformer:2755 { 
     name R5-25-00-1_xfmr_186; 
     phases AS; 
     from R5-25-00-1_node_110; 
     to R5-25-00-1_tn_186; 
     configuration transformer_configuration:2525; 
} 

object transformer:2756 { 
     name R5-25-00-1_xfmr_187; 
     phases BS; 
     from R5-25-00-1_node_110; 
     to R5-25-00-1_tn_187; 
     configuration transformer_configuration:2543; 
} 

object transformer:2757 { 
     name R5-25-00-1_xfmr_188; 
     phases CS; 
     from R5-25-00-1_node_110; 
     to R5-25-00-1_tn_188; 
     configuration transformer_configuration:2556; 
} 

object transformer:2758 { 
     name R5-25-00-1_xfmr_189; 
     phases AS; 
     from R5-25-00-1_node_861; 
     to R5-25-00-1_tn_189; 
     configuration transformer_configuration:2531; 
} 

object transformer:2759 { 
     name R5-25-00-1_xfmr_190; 
     phases BS; 
     from R5-25-00-1_node_861; 
     to R5-25-00-1_tn_190; 
     configuration transformer_configuration:2538; 
} 

object transformer:2760 { 
     name R5-25-00-1_xfmr_191; 
     phases CS; 
     from R5-25-00-1_node_861; 
     to R5-25-00-1_tn_191; 
     configuration transformer_configuration:2556; 
} 

object transformer:2761 { 
     name R5-25-00-1_xfmr_192; 
     phases AS; 
     from R5-25-00-1_node_518; 
     to R5-25-00-1_tn_192; 
     configuration transformer_configuration:2525; 
} 

object transformer:2762 { 
     name R5-25-00-1_xfmr_193; 
     phases BS; 
     from R5-25-00-1_node_518; 
     to R5-25-00-1_tn_193; 
     configuration transformer_configuration:2538; 
} 

object transformer:2763 { 
     name R5-25-00-1_xfmr_194; 
     phases CS; 
     from R5-25-00-1_node_518; 
     to R5-25-00-1_tn_194; 
     configuration transformer_configuration:2560; 
} 

object transformer:2764 { 
     name R5-25-00-1_xfmr_195; 
     phases AS; 
     from R5-25-00-1_node_22; 
     to R5-25-00-1_tn_195; 
     configuration transformer_configuration:2535; 
} 

object transformer:2765 { 
     name R5-25-00-1_xfmr_196; 
     phases BS; 
     from R5-25-00-1_node_22; 
     to R5-25-00-1_tn_196; 
     configuration transformer_configuration:2538; 
} 

object transformer:2766 { 
     name R5-25-00-1_xfmr_197; 
     phases CS; 
     from R5-25-00-1_node_22; 
     to R5-25-00-1_tn_197; 
     configuration transformer_configuration:2556; 
} 

object transformer:2767 { 
     name R5-25-00-1_xfmr_198; 
     phases AS; 
     from R5-25-00-1_node_870; 
     to R5-25-00-1_tn_198; 
     configuration transformer_configuration:2537; 
} 

object transformer:2768 { 
     name R5-25-00-1_xfmr_199; 
     phases BS; 
     from R5-25-00-1_node_870; 
     to R5-25-00-1_tn_199; 
     configuration transformer_configuration:2538; 
} 

object transformer:2769 { 
     name R5-25-00-1_xfmr_200; 
     phases CS; 
     from R5-25-00-1_node_870; 
     to R5-25-00-1_tn_200; 
     configuration transformer_configuration:2556; 
} 

object transformer:2770 { 
     name R5-25-00-1_xfmr_201; 
     phases AS; 
     from R5-25-00-1_node_839; 
     to R5-25-00-1_tn_201; 
     configuration transformer_configuration:2531; 
} 

object transformer:2771 { 
     name R5-25-00-1_xfmr_202; 
     phases BS; 
     from R5-25-00-1_node_839; 
     to R5-25-00-1_tn_202; 
     configuration transformer_configuration:2538; 
} 

object transformer:2772 { 
     name R5-25-00-1_xfmr_203; 
     phases CS; 
     from R5-25-00-1_node_839; 
     to R5-25-00-1_tn_203; 
     configuration transformer_configuration:2556; 
} 

object transformer:2773 { 
     name R5-25-00-1_xfmr_204; 
     phases CS; 
     from R5-25-00-1_node_125; 
     to R5-25-00-1_tn_204; 
     configuration transformer_configuration:2557; 
} 

object transformer:2774 { 
     name R5-25-00-1_xfmr_205; 
     phases CS; 
     from R5-25-00-1_node_806; 
     to R5-25-00-1_tn_205; 
     configuration transformer_configuration:2564; 
} 

object transformer:2775 { 
     name R5-25-00-1_xfmr_206; 
     phases AS; 
     from R5-25-00-1_node_7; 
     to R5-25-00-1_tn_206; 
     configuration transformer_configuration:2526; 
} 

object transformer:2776 { 
     name R5-25-00-1_xfmr_207; 
     phases CS; 
     from R5-25-00-1_node_11; 
     to R5-25-00-1_tn_207; 
     configuration transformer_configuration:2569; 
} 

object transformer:2777 { 
     name R5-25-00-1_xfmr_208; 
     phases AS; 
     from R5-25-00-1_node_14; 
     to R5-25-00-1_tn_208; 
     configuration transformer_configuration:2527; 
} 

object transformer:2778 { 
     name R5-25-00-1_xfmr_209; 
     phases BS; 
     from R5-25-00-1_node_14; 
     to R5-25-00-1_tn_209; 
     configuration transformer_configuration:2540; 
} 

object transformer:2779 { 
     name R5-25-00-1_xfmr_210; 
     phases CS; 
     from R5-25-00-1_node_14; 
     to R5-25-00-1_tn_210; 
     configuration transformer_configuration:2557; 
} 

object transformer:2780 { 
     name R5-25-00-1_xfmr_211; 
     phases AS; 
     from R5-25-00-1_node_23; 
     to R5-25-00-1_tn_211; 
     configuration transformer_configuration:2535; 
} 

object transformer:2781 { 
     name R5-25-00-1_xfmr_212; 
     phases CS; 
     from R5-25-00-1_node_203; 
     to R5-25-00-1_tn_212; 
     configuration transformer_configuration:2555; 
} 

object transformer:2782 { 
     name R5-25-00-1_xfmr_213; 
     phases CS; 
     from R5-25-00-1_node_308; 
     to R5-25-00-1_tn_213; 
     configuration transformer_configuration:2555; 
} 

object transformer:2783 { 
     name R5-25-00-1_xfmr_214; 
     phases AS; 
     from R5-25-00-1_node_314; 
     to R5-25-00-1_tn_214; 
     configuration transformer_configuration:2531; 
} 

object transformer:2784 { 
     name R5-25-00-1_xfmr_215; 
     phases AS; 
     from R5-25-00-1_node_180; 
     to R5-25-00-1_tn_215; 
     configuration transformer_configuration:2526; 
} 

object transformer:2785 { 
     name R5-25-00-1_xfmr_216; 
     phases AS; 
     from R5-25-00-1_node_150; 
     to R5-25-00-1_tn_216; 
     configuration transformer_configuration:2526; 
} 

object transformer:2786 { 
     name R5-25-00-1_xfmr_217; 
     phases AS; 
     from R5-25-00-1_node_319; 
     to R5-25-00-1_tn_217; 
     configuration transformer_configuration:2527; 
} 

object transformer:2787 { 
     name R5-25-00-1_xfmr_218; 
     phases BS; 
     from R5-25-00-1_node_323; 
     to R5-25-00-1_tn_218; 
     configuration transformer_configuration:2546; 
} 

object transformer:2788 { 
     name R5-25-00-1_xfmr_219; 
     phases BS; 
     from R5-25-00-1_node_196; 
     to R5-25-00-1_tn_219; 
     configuration transformer_configuration:2544; 
} 

object transformer:2789 { 
     name R5-25-00-1_xfmr_220; 
     phases CS; 
     from R5-25-00-1_node_333; 
     to R5-25-00-1_tn_220; 
     configuration transformer_configuration:2557; 
} 

object transformer:2790 { 
     name R5-25-00-1_xfmr_221; 
     phases CS; 
     from R5-25-00-1_node_334; 
     to R5-25-00-1_tn_221; 
     configuration transformer_configuration:2557; 
} 

object transformer:2791 { 
     name R5-25-00-1_xfmr_222; 
     phases CS; 
     from R5-25-00-1_node_337; 
     to R5-25-00-1_tn_222; 
     configuration transformer_configuration:2569; 
} 

object transformer:2792 { 
     name R5-25-00-1_xfmr_223; 
     phases CS; 
     from R5-25-00-1_node_165; 
     to R5-25-00-1_tn_223; 
     configuration transformer_configuration:2557; 
} 

object transformer:2793 { 
     name R5-25-00-1_xfmr_224; 
     phases AS; 
     from R5-25-00-1_node_343; 
     to R5-25-00-1_tn_224; 
     configuration transformer_configuration:2531; 
} 

object transformer:2794 { 
     name R5-25-00-1_xfmr_225; 
     phases AS; 
     from R5-25-00-1_node_345; 
     to R5-25-00-1_tn_225; 
     configuration transformer_configuration:2531; 
} 

object transformer:2795 { 
     name R5-25-00-1_xfmr_226; 
     phases AS; 
     from R5-25-00-1_node_348; 
     to R5-25-00-1_tn_226; 
     configuration transformer_configuration:2531; 
} 

object transformer:2796 { 
     name R5-25-00-1_xfmr_227; 
     phases AS; 
     from R5-25-00-1_node_351; 
     to R5-25-00-1_tn_227; 
     configuration transformer_configuration:2531; 
} 

object transformer:2797 { 
     name R5-25-00-1_xfmr_228; 
     phases CS; 
     from R5-25-00-1_node_356; 
     to R5-25-00-1_tn_228; 
     configuration transformer_configuration:2555; 
} 

object transformer:2798 { 
     name R5-25-00-1_xfmr_229; 
     phases CS; 
     from R5-25-00-1_node_359; 
     to R5-25-00-1_tn_229; 
     configuration transformer_configuration:2557; 
} 

object transformer:2799 { 
     name R5-25-00-1_xfmr_230; 
     phases CS; 
     from R5-25-00-1_node_365; 
     to R5-25-00-1_tn_230; 
     configuration transformer_configuration:2557; 
} 

object transformer:2800 { 
     name R5-25-00-1_xfmr_231; 
     phases CS; 
     from R5-25-00-1_node_367; 
     to R5-25-00-1_tn_231; 
     configuration transformer_configuration:2557; 
} 

object transformer:2801 { 
     name R5-25-00-1_xfmr_232; 
     phases CS; 
     from R5-25-00-1_node_374; 
     to R5-25-00-1_tn_232; 
     configuration transformer_configuration:2555; 
} 

object transformer:2802 { 
     name R5-25-00-1_xfmr_233; 
     phases CS; 
     from R5-25-00-1_node_375; 
     to R5-25-00-1_tn_233; 
     configuration transformer_configuration:2557; 
} 

object transformer:2803 { 
     name R5-25-00-1_xfmr_234; 
     phases CS; 
     from R5-25-00-1_node_381; 
     to R5-25-00-1_tn_234; 
     configuration transformer_configuration:2555; 
} 

object transformer:2804 { 
     name R5-25-00-1_xfmr_235; 
     phases CS; 
     from R5-25-00-1_node_382; 
     to R5-25-00-1_tn_235; 
     configuration transformer_configuration:2558; 
} 

object transformer:2805 { 
     name R5-25-00-1_xfmr_236; 
     phases AS; 
     from R5-25-00-1_node_184; 
     to R5-25-00-1_tn_236; 
     configuration transformer_configuration:2527; 
} 

object transformer:2806 { 
     name R5-25-00-1_xfmr_237; 
     phases AS; 
     from R5-25-00-1_node_387; 
     to R5-25-00-1_tn_237; 
     configuration transformer_configuration:2527; 
} 

object transformer:2807 { 
     name R5-25-00-1_xfmr_238; 
     phases CS; 
     from R5-25-00-1_node_217; 
     to R5-25-00-1_tn_238; 
     configuration transformer_configuration:2555; 
} 

object transformer:2808 { 
     name R5-25-00-1_xfmr_239; 
     phases CS; 
     from R5-25-00-1_node_15; 
     to R5-25-00-1_tn_239; 
     configuration transformer_configuration:2557; 
} 

object transformer:2809 { 
     name R5-25-00-1_xfmr_240; 
     phases CS; 
     from R5-25-00-1_node_235; 
     to R5-25-00-1_tn_240; 
     configuration transformer_configuration:2557; 
} 

object transformer:2810 { 
     name R5-25-00-1_xfmr_241; 
     phases CS; 
     from R5-25-00-1_node_397; 
     to R5-25-00-1_tn_241; 
     configuration transformer_configuration:2560; 
} 

object transformer:2811 { 
     name R5-25-00-1_xfmr_242; 
     phases CS; 
     from R5-25-00-1_node_209; 
     to R5-25-00-1_tn_242; 
     configuration transformer_configuration:2557; 
} 

object transformer:2812 { 
     name R5-25-00-1_xfmr_243; 
     phases CS; 
     from R5-25-00-1_node_218; 
     to R5-25-00-1_tn_243; 
     configuration transformer_configuration:2557; 
} 

object transformer:2813 { 
     name R5-25-00-1_xfmr_244; 
     phases CS; 
     from R5-25-00-1_node_400; 
     to R5-25-00-1_tn_244; 
     configuration transformer_configuration:2558; 
} 

object transformer:2814 { 
     name R5-25-00-1_xfmr_245; 
     phases CS; 
     from R5-25-00-1_node_401; 
     to R5-25-00-1_tn_245; 
     configuration transformer_configuration:2560; 
} 

object transformer:2815 { 
     name R5-25-00-1_xfmr_246; 
     phases CS; 
     from R5-25-00-1_node_403; 
     to R5-25-00-1_tn_246; 
     configuration transformer_configuration:2558; 
} 

object transformer:2816 { 
     name R5-25-00-1_xfmr_247; 
     phases CS; 
     from R5-25-00-1_node_405; 
     to R5-25-00-1_tn_247; 
     configuration transformer_configuration:2558; 
} 

object transformer:2817 { 
     name R5-25-00-1_xfmr_248; 
     phases CS; 
     from R5-25-00-1_node_407; 
     to R5-25-00-1_tn_248; 
     configuration transformer_configuration:2558; 
} 

object transformer:2818 { 
     name R5-25-00-1_xfmr_249; 
     phases CS; 
     from R5-25-00-1_node_409; 
     to R5-25-00-1_tn_249; 
     configuration transformer_configuration:2558; 
} 

object transformer:2819 { 
     name R5-25-00-1_xfmr_250; 
     phases BS; 
     from R5-25-00-1_node_414; 
     to R5-25-00-1_tn_250; 
     configuration transformer_configuration:2546; 
} 

object transformer:2820 { 
     name R5-25-00-1_xfmr_251; 
     phases BS; 
     from R5-25-00-1_node_417; 
     to R5-25-00-1_tn_251; 
     configuration transformer_configuration:2543; 
} 

object transformer:2821 { 
     name R5-25-00-1_xfmr_252; 
     phases BS; 
     from R5-25-00-1_node_419; 
     to R5-25-00-1_tn_252; 
     configuration transformer_configuration:2546; 
} 

object transformer:2822 { 
     name R5-25-00-1_xfmr_253; 
     phases BS; 
     from R5-25-00-1_node_421; 
     to R5-25-00-1_tn_253; 
     configuration transformer_configuration:2540; 
} 

object transformer:2823 { 
     name R5-25-00-1_xfmr_254; 
     phases BS; 
     from R5-25-00-1_node_424; 
     to R5-25-00-1_tn_254; 
     configuration transformer_configuration:2540; 
} 

object transformer:2824 { 
     name R5-25-00-1_xfmr_255; 
     phases BS; 
     from R5-25-00-1_node_430; 
     to R5-25-00-1_tn_255; 
     configuration transformer_configuration:2540; 
} 

object transformer:2825 { 
     name R5-25-00-1_xfmr_256; 
     phases AS; 
     from R5-25-00-1_node_177; 
     to R5-25-00-1_tn_256; 
     configuration transformer_configuration:2531; 
} 

object transformer:2826 { 
     name R5-25-00-1_xfmr_257; 
     phases AS; 
     from R5-25-00-1_node_436; 
     to R5-25-00-1_tn_257; 
     configuration transformer_configuration:2526; 
} 

object transformer:2827 { 
     name R5-25-00-1_xfmr_258; 
     phases AS; 
     from R5-25-00-1_node_437; 
     to R5-25-00-1_tn_258; 
     configuration transformer_configuration:2526; 
} 

object transformer:2828 { 
     name R5-25-00-1_xfmr_259; 
     phases CS; 
     from R5-25-00-1_node_440; 
     to R5-25-00-1_tn_259; 
     configuration transformer_configuration:2558; 
} 

object transformer:2829 { 
     name R5-25-00-1_xfmr_260; 
     phases CS; 
     from R5-25-00-1_node_442; 
     to R5-25-00-1_tn_260; 
     configuration transformer_configuration:2558; 
} 

object transformer:2830 { 
     name R5-25-00-1_xfmr_261; 
     phases AS; 
     from R5-25-00-1_node_447; 
     to R5-25-00-1_tn_261; 
     configuration transformer_configuration:2531; 
} 

object transformer:2831 { 
     name R5-25-00-1_xfmr_262; 
     phases AS; 
     from R5-25-00-1_node_195; 
     to R5-25-00-1_tn_262; 
     configuration transformer_configuration:2527; 
} 

object transformer:2832 { 
     name R5-25-00-1_xfmr_263; 
     phases AS; 
     from R5-25-00-1_node_451; 
     to R5-25-00-1_tn_263; 
     configuration transformer_configuration:2527; 
} 

object transformer:2833 { 
     name R5-25-00-1_xfmr_264; 
     phases AS; 
     from R5-25-00-1_node_454; 
     to R5-25-00-1_tn_264; 
     configuration transformer_configuration:2527; 
} 

object transformer:2834 { 
     name R5-25-00-1_xfmr_265; 
     phases AS; 
     from R5-25-00-1_node_457; 
     to R5-25-00-1_tn_265; 
     configuration transformer_configuration:2531; 
} 

object transformer:2835 { 
     name R5-25-00-1_xfmr_266; 
     phases AS; 
     from R5-25-00-1_node_459; 
     to R5-25-00-1_tn_266; 
     configuration transformer_configuration:2527; 
} 

object transformer:2836 { 
     name R5-25-00-1_xfmr_267; 
     phases AS; 
     from R5-25-00-1_node_192; 
     to R5-25-00-1_tn_267; 
     configuration transformer_configuration:2527; 
} 

object transformer:2837 { 
     name R5-25-00-1_xfmr_268; 
     phases AS; 
     from R5-25-00-1_node_462; 
     to R5-25-00-1_tn_268; 
     configuration transformer_configuration:2527; 
} 

object transformer:2838 { 
     name R5-25-00-1_xfmr_269; 
     phases AS; 
     from R5-25-00-1_node_465; 
     to R5-25-00-1_tn_269; 
     configuration transformer_configuration:2527; 
} 

object transformer:2839 { 
     name R5-25-00-1_xfmr_270; 
     phases AS; 
     from R5-25-00-1_node_467; 
     to R5-25-00-1_tn_270; 
     configuration transformer_configuration:2527; 
} 

object transformer:2840 { 
     name R5-25-00-1_xfmr_271; 
     phases AS; 
     from R5-25-00-1_node_469; 
     to R5-25-00-1_tn_271; 
     configuration transformer_configuration:2527; 
} 

object transformer:2841 { 
     name R5-25-00-1_xfmr_272; 
     phases AS; 
     from R5-25-00-1_node_471; 
     to R5-25-00-1_tn_272; 
     configuration transformer_configuration:2527; 
} 

object transformer:2842 { 
     name R5-25-00-1_xfmr_273; 
     phases AS; 
     from R5-25-00-1_node_474; 
     to R5-25-00-1_tn_273; 
     configuration transformer_configuration:2527; 
} 

object transformer:2843 { 
     name R5-25-00-1_xfmr_274; 
     phases AS; 
     from R5-25-00-1_node_477; 
     to R5-25-00-1_tn_274; 
     configuration transformer_configuration:2527; 
} 

object transformer:2844 { 
     name R5-25-00-1_xfmr_275; 
     phases AS; 
     from R5-25-00-1_node_484; 
     to R5-25-00-1_tn_275; 
     configuration transformer_configuration:2531; 
} 

object transformer:2845 { 
     name R5-25-00-1_xfmr_276; 
     phases AS; 
     from R5-25-00-1_node_485; 
     to R5-25-00-1_tn_276; 
     configuration transformer_configuration:2531; 
} 

object transformer:2846 { 
     name R5-25-00-1_xfmr_277; 
     phases AS; 
     from R5-25-00-1_node_488; 
     to R5-25-00-1_tn_277; 
     configuration transformer_configuration:2526; 
} 

object transformer:2847 { 
     name R5-25-00-1_xfmr_278; 
     phases BS; 
     from R5-25-00-1_node_495; 
     to R5-25-00-1_tn_278; 
     configuration transformer_configuration:2540; 
} 

object transformer:2848 { 
     name R5-25-00-1_xfmr_279; 
     phases CS; 
     from R5-25-00-1_node_495; 
     to R5-25-00-1_tn_279; 
     configuration transformer_configuration:2564; 
} 

object transformer:2849 { 
     name R5-25-00-1_xfmr_280; 
     phases BS; 
     from R5-25-00-1_node_90; 
     to R5-25-00-1_tn_280; 
     configuration transformer_configuration:2544; 
} 

object transformer:2850 { 
     name R5-25-00-1_xfmr_281; 
     phases BS; 
     from R5-25-00-1_node_89; 
     to R5-25-00-1_tn_281; 
     configuration transformer_configuration:2540; 
} 

object transformer:2851 { 
     name R5-25-00-1_xfmr_282; 
     phases BS; 
     from R5-25-00-1_node_498; 
     to R5-25-00-1_tn_282; 
     configuration transformer_configuration:2540; 
} 

object transformer:2852 { 
     name R5-25-00-1_xfmr_283; 
     phases BS; 
     from R5-25-00-1_node_84; 
     to R5-25-00-1_tn_283; 
     configuration transformer_configuration:2540; 
} 

object transformer:2853 { 
     name R5-25-00-1_xfmr_284; 
     phases BS; 
     from R5-25-00-1_node_501; 
     to R5-25-00-1_tn_284; 
     configuration transformer_configuration:2540; 
} 

object transformer:2854 { 
     name R5-25-00-1_xfmr_285; 
     phases BS; 
     from R5-25-00-1_node_96; 
     to R5-25-00-1_tn_285; 
     configuration transformer_configuration:2546; 
} 

object transformer:2855 { 
     name R5-25-00-1_xfmr_286; 
     phases BS; 
     from R5-25-00-1_node_505; 
     to R5-25-00-1_tn_286; 
     configuration transformer_configuration:2540; 
} 

object transformer:2856 { 
     name R5-25-00-1_xfmr_287; 
     phases BS; 
     from R5-25-00-1_node_507; 
     to R5-25-00-1_tn_287; 
     configuration transformer_configuration:2540; 
} 

object transformer:2857 { 
     name R5-25-00-1_xfmr_288; 
     phases BS; 
     from R5-25-00-1_node_509; 
     to R5-25-00-1_tn_288; 
     configuration transformer_configuration:2540; 
} 

object transformer:2858 { 
     name R5-25-00-1_xfmr_289; 
     phases BS; 
     from R5-25-00-1_node_82; 
     to R5-25-00-1_tn_289; 
     configuration transformer_configuration:2546; 
} 

object transformer:2859 { 
     name R5-25-00-1_xfmr_290; 
     phases BS; 
     from R5-25-00-1_node_514; 
     to R5-25-00-1_tn_290; 
     configuration transformer_configuration:2546; 
} 

object transformer:2860 { 
     name R5-25-00-1_xfmr_291; 
     phases BS; 
     from R5-25-00-1_node_516; 
     to R5-25-00-1_tn_291; 
     configuration transformer_configuration:2546; 
} 

object transformer:2861 { 
     name R5-25-00-1_xfmr_292; 
     phases CS; 
     from R5-25-00-1_node_522; 
     to R5-25-00-1_tn_292; 
     configuration transformer_configuration:2557; 
} 

object transformer:2862 { 
     name R5-25-00-1_xfmr_293; 
     phases CS; 
     from R5-25-00-1_node_525; 
     to R5-25-00-1_tn_293; 
     configuration transformer_configuration:2555; 
} 

object transformer:2863 { 
     name R5-25-00-1_xfmr_294; 
     phases CS; 
     from R5-25-00-1_node_528; 
     to R5-25-00-1_tn_294; 
     configuration transformer_configuration:2555; 
} 

object transformer:2864 { 
     name R5-25-00-1_xfmr_295; 
     phases CS; 
     from R5-25-00-1_node_531; 
     to R5-25-00-1_tn_295; 
     configuration transformer_configuration:2558; 
} 

object transformer:2865 { 
     name R5-25-00-1_xfmr_296; 
     phases CS; 
     from R5-25-00-1_node_534; 
     to R5-25-00-1_tn_296; 
     configuration transformer_configuration:2557; 
} 

object transformer:2866 { 
     name R5-25-00-1_xfmr_297; 
     phases CS; 
     from R5-25-00-1_node_537; 
     to R5-25-00-1_tn_297; 
     configuration transformer_configuration:2558; 
} 

object transformer:2867 { 
     name R5-25-00-1_xfmr_298; 
     phases CS; 
     from R5-25-00-1_node_538; 
     to R5-25-00-1_tn_298; 
     configuration transformer_configuration:2569; 
} 

object transformer:2868 { 
     name R5-25-00-1_xfmr_299; 
     phases AS; 
     from R5-25-00-1_node_540; 
     to R5-25-00-1_tn_299; 
     configuration transformer_configuration:2530; 
} 

object transformer:2869 { 
     name R5-25-00-1_xfmr_300; 
     phases BS; 
     from R5-25-00-1_node_540; 
     to R5-25-00-1_tn_300; 
     configuration transformer_configuration:2553; 
} 

object transformer:2870 { 
     name R5-25-00-1_xfmr_301; 
     phases CS; 
     from R5-25-00-1_node_540; 
     to R5-25-00-1_tn_301; 
     configuration transformer_configuration:2569; 
} 

object transformer:2871 { 
     name R5-25-00-1_xfmr_302; 
     phases AS; 
     from R5-25-00-1_node_542; 
     to R5-25-00-1_tn_302; 
     configuration transformer_configuration:2530; 
} 

object transformer:2872 { 
     name R5-25-00-1_xfmr_303; 
     phases BS; 
     from R5-25-00-1_node_542; 
     to R5-25-00-1_tn_303; 
     configuration transformer_configuration:2553; 
} 

object transformer:2873 { 
     name R5-25-00-1_xfmr_304; 
     phases CS; 
     from R5-25-00-1_node_542; 
     to R5-25-00-1_tn_304; 
     configuration transformer_configuration:2569; 
} 

object transformer:2874 { 
     name R5-25-00-1_xfmr_305; 
     phases AS; 
     from R5-25-00-1_node_580; 
     to R5-25-00-1_tn_305; 
     configuration transformer_configuration:2530; 
} 

object transformer:2875 { 
     name R5-25-00-1_xfmr_306; 
     phases AS; 
     from R5-25-00-1_node_582; 
     to R5-25-00-1_tn_306; 
     configuration transformer_configuration:2527; 
} 

object transformer:2876 { 
     name R5-25-00-1_xfmr_307; 
     phases AS; 
     from R5-25-00-1_node_585; 
     to R5-25-00-1_tn_307; 
     configuration transformer_configuration:2531; 
} 

object transformer:2877 { 
     name R5-25-00-1_xfmr_308; 
     phases AS; 
     from R5-25-00-1_node_588; 
     to R5-25-00-1_tn_308; 
     configuration transformer_configuration:2531; 
} 

object transformer:2878 { 
     name R5-25-00-1_xfmr_309; 
     phases AS; 
     from R5-25-00-1_node_590; 
     to R5-25-00-1_tn_309; 
     configuration transformer_configuration:2527; 
} 

object transformer:2879 { 
     name R5-25-00-1_xfmr_310; 
     phases AS; 
     from R5-25-00-1_node_593; 
     to R5-25-00-1_tn_310; 
     configuration transformer_configuration:2527; 
} 

object transformer:2880 { 
     name R5-25-00-1_xfmr_311; 
     phases AS; 
     from R5-25-00-1_node_598; 
     to R5-25-00-1_tn_311; 
     configuration transformer_configuration:2526; 
} 

object transformer:2881 { 
     name R5-25-00-1_xfmr_312; 
     phases AS; 
     from R5-25-00-1_node_601; 
     to R5-25-00-1_tn_312; 
     configuration transformer_configuration:2527; 
} 

object transformer:2882 { 
     name R5-25-00-1_xfmr_313; 
     phases AS; 
     from R5-25-00-1_node_604; 
     to R5-25-00-1_tn_313; 
     configuration transformer_configuration:2527; 
} 

object transformer:2883 { 
     name R5-25-00-1_xfmr_314; 
     phases AS; 
     from R5-25-00-1_node_59; 
     to R5-25-00-1_tn_314; 
     configuration transformer_configuration:2531; 
} 

object transformer:2884 { 
     name R5-25-00-1_xfmr_315; 
     phases BS; 
     from R5-25-00-1_node_60; 
     to R5-25-00-1_tn_315; 
     configuration transformer_configuration:2544; 
} 

object transformer:2885 { 
     name R5-25-00-1_xfmr_316; 
     phases BS; 
     from R5-25-00-1_node_610; 
     to R5-25-00-1_tn_316; 
     configuration transformer_configuration:2544; 
} 

object transformer:2886 { 
     name R5-25-00-1_xfmr_317; 
     phases BS; 
     from R5-25-00-1_node_613; 
     to R5-25-00-1_tn_317; 
     configuration transformer_configuration:2544; 
} 

object transformer:2887 { 
     name R5-25-00-1_xfmr_318; 
     phases BS; 
     from R5-25-00-1_node_614; 
     to R5-25-00-1_tn_318; 
     configuration transformer_configuration:2544; 
} 

object transformer:2888 { 
     name R5-25-00-1_xfmr_319; 
     phases AS; 
     from R5-25-00-1_node_32; 
     to R5-25-00-1_tn_319; 
     configuration transformer_configuration:2526; 
} 

object transformer:2889 { 
     name R5-25-00-1_xfmr_320; 
     phases AS; 
     from R5-25-00-1_node_630; 
     to R5-25-00-1_tn_320; 
     configuration transformer_configuration:2531; 
} 

object transformer:2890 { 
     name R5-25-00-1_xfmr_321; 
     phases AS; 
     from R5-25-00-1_node_631; 
     to R5-25-00-1_tn_321; 
     configuration transformer_configuration:2527; 
} 

object transformer:2891 { 
     name R5-25-00-1_xfmr_322; 
     phases AS; 
     from R5-25-00-1_node_633; 
     to R5-25-00-1_tn_322; 
     configuration transformer_configuration:2526; 
} 

object transformer:2892 { 
     name R5-25-00-1_xfmr_323; 
     phases BS; 
     from R5-25-00-1_node_639; 
     to R5-25-00-1_tn_323; 
     configuration transformer_configuration:2546; 
} 

object transformer:2893 { 
     name R5-25-00-1_xfmr_324; 
     phases BS; 
     from R5-25-00-1_node_640; 
     to R5-25-00-1_tn_324; 
     configuration transformer_configuration:2544; 
} 

object transformer:2894 { 
     name R5-25-00-1_xfmr_325; 
     phases AS; 
     from R5-25-00-1_node_643; 
     to R5-25-00-1_tn_325; 
     configuration transformer_configuration:2531; 
} 

object transformer:2895 { 
     name R5-25-00-1_xfmr_326; 
     phases AS; 
     from R5-25-00-1_node_48; 
     to R5-25-00-1_tn_326; 
     configuration transformer_configuration:2527; 
} 

object transformer:2896 { 
     name R5-25-00-1_xfmr_327; 
     phases AS; 
     from R5-25-00-1_node_49; 
     to R5-25-00-1_tn_327; 
     configuration transformer_configuration:2527; 
} 

object transformer:2897 { 
     name R5-25-00-1_xfmr_328; 
     phases AS; 
     from R5-25-00-1_node_650; 
     to R5-25-00-1_tn_328; 
     configuration transformer_configuration:2527; 
} 

object transformer:2898 { 
     name R5-25-00-1_xfmr_329; 
     phases AS; 
     from R5-25-00-1_node_653; 
     to R5-25-00-1_tn_329; 
     configuration transformer_configuration:2527; 
} 

object transformer:2899 { 
     name R5-25-00-1_xfmr_330; 
     phases AS; 
     from R5-25-00-1_node_655; 
     to R5-25-00-1_tn_330; 
     configuration transformer_configuration:2526; 
} 

object transformer:2900 { 
     name R5-25-00-1_xfmr_331; 
     phases AS; 
     from R5-25-00-1_node_662; 
     to R5-25-00-1_tn_331; 
     configuration transformer_configuration:2531; 
} 

object transformer:2901 { 
     name R5-25-00-1_xfmr_332; 
     phases AS; 
     from R5-25-00-1_node_221; 
     to R5-25-00-1_tn_332; 
     configuration transformer_configuration:2527; 
} 

object transformer:2902 { 
     name R5-25-00-1_xfmr_333; 
     phases AS; 
     from R5-25-00-1_node_665; 
     to R5-25-00-1_tn_333; 
     configuration transformer_configuration:2527; 
} 

object transformer:2903 { 
     name R5-25-00-1_xfmr_334; 
     phases AS; 
     from R5-25-00-1_node_667; 
     to R5-25-00-1_tn_334; 
     configuration transformer_configuration:2531; 
} 

object transformer:2904 { 
     name R5-25-00-1_xfmr_335; 
     phases AS; 
     from R5-25-00-1_node_669; 
     to R5-25-00-1_tn_335; 
     configuration transformer_configuration:2527; 
} 

object transformer:2905 { 
     name R5-25-00-1_xfmr_336; 
     phases AS; 
     from R5-25-00-1_node_672; 
     to R5-25-00-1_tn_336; 
     configuration transformer_configuration:2527; 
} 

object transformer:2906 { 
     name R5-25-00-1_xfmr_337; 
     phases BS; 
     from R5-25-00-1_node_677; 
     to R5-25-00-1_tn_337; 
     configuration transformer_configuration:2544; 
} 

object transformer:2907 { 
     name R5-25-00-1_xfmr_338; 
     phases BS; 
     from R5-25-00-1_node_679; 
     to R5-25-00-1_tn_338; 
     configuration transformer_configuration:2540; 
} 

object transformer:2908 { 
     name R5-25-00-1_xfmr_339; 
     phases AS; 
     from R5-25-00-1_node_682; 
     to R5-25-00-1_tn_339; 
     configuration transformer_configuration:2526; 
} 

object transformer:2909 { 
     name R5-25-00-1_xfmr_340; 
     phases BS; 
     from R5-25-00-1_node_682; 
     to R5-25-00-1_tn_340; 
     configuration transformer_configuration:2544; 
} 

object transformer:2910 { 
     name R5-25-00-1_xfmr_341; 
     phases CS; 
     from R5-25-00-1_node_682; 
     to R5-25-00-1_tn_341; 
     configuration transformer_configuration:2558; 
} 

object transformer:2911 { 
     name R5-25-00-1_xfmr_342; 
     phases AS; 
     from R5-25-00-1_node_951; 
     to R5-25-00-1_tn_342; 
     configuration transformer_configuration:2527; 
} 

object transformer:2912 { 
     name R5-25-00-1_xfmr_343; 
     phases AS; 
     from R5-25-00-1_node_688; 
     to R5-25-00-1_tn_343; 
     configuration transformer_configuration:2527; 
} 

object transformer:2913 { 
     name R5-25-00-1_xfmr_344; 
     phases AS; 
     from R5-25-00-1_node_129; 
     to R5-25-00-1_tn_344; 
     configuration transformer_configuration:2531; 
} 

object transformer:2914 { 
     name R5-25-00-1_xfmr_345; 
     phases AS; 
     from R5-25-00-1_node_128; 
     to R5-25-00-1_tn_345; 
     configuration transformer_configuration:2527; 
} 

object transformer:2915 { 
     name R5-25-00-1_xfmr_346; 
     phases AS; 
     from R5-25-00-1_node_695; 
     to R5-25-00-1_tn_346; 
     configuration transformer_configuration:2527; 
} 

object transformer:2916 { 
     name R5-25-00-1_xfmr_347; 
     phases BS; 
     from R5-25-00-1_node_695; 
     to R5-25-00-1_tn_347; 
     configuration transformer_configuration:2540; 
} 

object transformer:2917 { 
     name R5-25-00-1_xfmr_348; 
     phases CS; 
     from R5-25-00-1_node_695; 
     to R5-25-00-1_tn_348; 
     configuration transformer_configuration:2557; 
} 

object transformer:2918 { 
     name R5-25-00-1_xfmr_349; 
     phases BS; 
     from R5-25-00-1_node_698; 
     to R5-25-00-1_tn_349; 
     configuration transformer_configuration:2544; 
} 

object transformer:2919 { 
     name R5-25-00-1_xfmr_350; 
     phases BS; 
     from R5-25-00-1_node_108; 
     to R5-25-00-1_tn_350; 
     configuration transformer_configuration:2544; 
} 

object transformer:2920 { 
     name R5-25-00-1_xfmr_351; 
     phases BS; 
     from R5-25-00-1_node_107; 
     to R5-25-00-1_tn_351; 
     configuration transformer_configuration:2540; 
} 

object transformer:2921 { 
     name R5-25-00-1_xfmr_352; 
     phases CS; 
     from R5-25-00-1_node_704; 
     to R5-25-00-1_tn_352; 
     configuration transformer_configuration:2555; 
} 

object transformer:2922 { 
     name R5-25-00-1_xfmr_353; 
     phases CS; 
     from R5-25-00-1_node_103; 
     to R5-25-00-1_tn_353; 
     configuration transformer_configuration:2555; 
} 

object transformer:2923 { 
     name R5-25-00-1_xfmr_354; 
     phases CS; 
     from R5-25-00-1_node_106; 
     to R5-25-00-1_tn_354; 
     configuration transformer_configuration:2555; 
} 

object transformer:2924 { 
     name R5-25-00-1_xfmr_355; 
     phases BS; 
     from R5-25-00-1_node_712; 
     to R5-25-00-1_tn_355; 
     configuration transformer_configuration:2546; 
} 

object transformer:2925 { 
     name R5-25-00-1_xfmr_356; 
     phases CS; 
     from R5-25-00-1_node_716; 
     to R5-25-00-1_tn_356; 
     configuration transformer_configuration:2555; 
} 

object transformer:2926 { 
     name R5-25-00-1_xfmr_357; 
     phases CS; 
     from R5-25-00-1_node_718; 
     to R5-25-00-1_tn_357; 
     configuration transformer_configuration:2555; 
} 

object transformer:2927 { 
     name R5-25-00-1_xfmr_358; 
     phases BS; 
     from R5-25-00-1_node_740; 
     to R5-25-00-1_tn_358; 
     configuration transformer_configuration:2540; 
} 

object transformer:2928 { 
     name R5-25-00-1_xfmr_359; 
     phases CS; 
     from R5-25-00-1_node_743; 
     to R5-25-00-1_tn_359; 
     configuration transformer_configuration:2558; 
} 

object transformer:2929 { 
     name R5-25-00-1_xfmr_360; 
     phases CS; 
     from R5-25-00-1_node_745; 
     to R5-25-00-1_tn_360; 
     configuration transformer_configuration:2555; 
} 

object transformer:2930 { 
     name R5-25-00-1_xfmr_361; 
     phases CS; 
     from R5-25-00-1_node_750; 
     to R5-25-00-1_tn_361; 
     configuration transformer_configuration:2558; 
} 

object transformer:2931 { 
     name R5-25-00-1_xfmr_362; 
     phases CS; 
     from R5-25-00-1_node_751; 
     to R5-25-00-1_tn_362; 
     configuration transformer_configuration:2560; 
} 

object transformer:2932 { 
     name R5-25-00-1_xfmr_363; 
     phases BS; 
     from R5-25-00-1_node_754; 
     to R5-25-00-1_tn_363; 
     configuration transformer_configuration:2544; 
} 

object transformer:2933 { 
     name R5-25-00-1_xfmr_364; 
     phases BS; 
     from R5-25-00-1_node_757; 
     to R5-25-00-1_tn_364; 
     configuration transformer_configuration:2554; 
} 

object transformer:2934 { 
     name R5-25-00-1_xfmr_365; 
     phases AS; 
     from R5-25-00-1_node_792; 
     to R5-25-00-1_tn_365; 
     configuration transformer_configuration:2527; 
} 

object transformer:2935 { 
     name R5-25-00-1_xfmr_366; 
     phases BS; 
     from R5-25-00-1_node_792; 
     to R5-25-00-1_tn_366; 
     configuration transformer_configuration:2540; 
} 

object transformer:2936 { 
     name R5-25-00-1_xfmr_367; 
     phases CS; 
     from R5-25-00-1_node_792; 
     to R5-25-00-1_tn_367; 
     configuration transformer_configuration:2557; 
} 

object transformer:2937 { 
     name R5-25-00-1_xfmr_368; 
     phases BS; 
     from R5-25-00-1_node_795; 
     to R5-25-00-1_tn_368; 
     configuration transformer_configuration:2540; 
} 

object transformer:2938 { 
     name R5-25-00-1_xfmr_369; 
     phases AS; 
     from R5-25-00-1_node_832; 
     to R5-25-00-1_tn_369; 
     configuration transformer_configuration:2527; 
} 

object transformer:2939 { 
     name R5-25-00-1_xfmr_370; 
     phases AS; 
     from R5-25-00-1_node_835; 
     to R5-25-00-1_tn_370; 
     configuration transformer_configuration:2527; 
} 

object transformer:2950 { 
     name R5-25-00-1_xfmr_371; 
     phases ABCN; 
     from R5-25-00-1_node_556; 
     to R5-25-00-1_meter_1; 
     configuration transformer_configuration:2940; 
} 

object transformer:2951 { 
     name R5-25-00-1_xfmr_372; 
     phases ABCN; 
     from R5-25-00-1_node_564; 
     to R5-25-00-1_meter_2; 
     configuration transformer_configuration:2940; 
} 

object transformer:2952 { 
     name R5-25-00-1_xfmr_373; 
     phases ABCN; 
     from R5-25-00-1_node_575; 
     to R5-25-00-1_meter_3; 
     configuration transformer_configuration:2941; 
} 

object transformer:2953 { 
     name R5-25-00-1_xfmr_374; 
     phases ABCN; 
     from R5-25-00-1_node_4; 
     to R5-25-00-1_meter_4; 
     configuration transformer_configuration:2942; 
} 

object transformer:2954 { 
     name R5-25-00-1_xfmr_375; 
     phases ABCN; 
     from R5-25-00-1_node_569; 
     to R5-25-00-1_meter_5; 
     configuration transformer_configuration:2943; 
} 

object transformer:2955 { 
     name R5-25-00-1_xfmr_376; 
     phases AN; 
     from R5-25-00-1_node_949; 
     to R5-25-00-1_meter_6; 
     configuration transformer_configuration:2944; 
} 

object transformer:2956 { 
     name R5-25-00-1_xfmr_377; 
     phases ABCN; 
     from R5-25-00-1_node_548; 
     to R5-25-00-1_meter_7; 
     configuration transformer_configuration:2942; 
} 

object transformer:2957 { 
     name R5-25-00-1_xfmr_378; 
     phases ABCN; 
     from R5-25-00-1_node_53; 
     to R5-25-00-1_meter_8; 
     configuration transformer_configuration:2945; 
} 

object transformer:2958 { 
     name R5-25-00-1_xfmr_379; 
     phases ABCN; 
     from R5-25-00-1_node_551; 
     to R5-25-00-1_meter_9; 
     configuration transformer_configuration:2946; 
} 

object transformer:2959 { 
     name R5-25-00-1_xfmr_380; 
     phases ABCN; 
     from R5-25-00-1_node_618; 
     to R5-25-00-1_meter_10; 
     configuration transformer_configuration:2943; 
} 

object transformer:2960 { 
     name R5-25-00-1_xfmr_381; 
     phases ABCN; 
     from R5-25-00-1_node_619; 
     to R5-25-00-1_meter_11; 
     configuration transformer_configuration:2947; 
} 

object transformer:2961 { 
     name R5-25-00-1_xfmr_382; 
     phases ABN; 
     from R5-25-00-1_node_950; 
     to R5-25-00-1_meter_12; 
     configuration transformer_configuration:2948; 
} 

object transformer:2962 { 
     name R5-25-00-1_xfmr_383; 
     phases ABN; 
     from R5-25-00-1_node_691; 
     to R5-25-00-1_meter_13; 
     configuration transformer_configuration:2948; 
} 

object transformer:2963 { 
     name R5-25-00-1_xfmr_384; 
     phases CN; 
     from R5-25-00-1_node_709; 
     to R5-25-00-1_meter_14; 
     configuration transformer_configuration:2949; 
} 

object transformer_configuration:2525 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+286.156j;
} 

object transformer_configuration:2526 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+398.745j;
} 

object transformer_configuration:2527 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+401.562j;
} 

object transformer_configuration:2528 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+305.401j;
} 

object transformer_configuration:2529 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 125.0; 
     powerA_rating 125.0; 
     resistance 0.00120; 
     reactance 0.00080; 
      shunt_impedance 548.210+505.917j;
} 

object transformer_configuration:2530 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+541.675j;
} 

object transformer_configuration:2531 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerA_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+396.847j;
} 

object transformer_configuration:2532 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+339.696j;
} 

object transformer_configuration:2533 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerA_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+275.445j;
} 

object transformer_configuration:2534 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerA_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+267.051j;
} 

object transformer_configuration:2535 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+361.760j;
} 

object transformer_configuration:2536 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerA_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+478.305j;
} 

object transformer_configuration:2537 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerA_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+277.627j;
} 

object transformer_configuration:2538 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+232.110j;
} 

object transformer_configuration:2539 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 125.0; 
     powerB_rating 125.0; 
     resistance 0.00120; 
     reactance 0.00080; 
      shunt_impedance 548.210+626.939j;
} 

object transformer_configuration:2540 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+389.344j;
} 

object transformer_configuration:2541 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+379.609j;
} 

object transformer_configuration:2542 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 87.5; 
     powerB_rating 87.5; 
     resistance 0.00171; 
     reactance 0.00114; 
      shunt_impedance 469.985+516.303j;
} 

object transformer_configuration:2543 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+298.226j;
} 

object transformer_configuration:2544 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+424.738j;
} 

object transformer_configuration:2545 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerB_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+282.577j;
} 

object transformer_configuration:2546 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerB_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+372.256j;
} 

object transformer_configuration:2547 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerB_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+466.567j;
} 

object transformer_configuration:2548 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 87.5; 
     powerB_rating 87.5; 
     resistance 0.00171; 
     reactance 0.00114; 
      shunt_impedance 469.985+472.616j;
} 

object transformer_configuration:2549 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+251.811j;
} 

object transformer_configuration:2550 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerB_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+381.562j;
} 

object transformer_configuration:2551 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerB_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+318.835j;
} 

object transformer_configuration:2552 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerB_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+284.201j;
} 

object transformer_configuration:2553 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+391.730j;
} 

object transformer_configuration:2554 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 175.0; 
     powerB_rating 175.0; 
     resistance 0.00086; 
     reactance 0.00057; 
      shunt_impedance 652.510+676.909j;
} 

object transformer_configuration:2555 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+374.651j;
} 

object transformer_configuration:2556 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+307.976j;
} 

object transformer_configuration:2557 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+349.526j;
} 

object transformer_configuration:2558 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+411.497j;
} 

object transformer_configuration:2559 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+270.594j;
} 

object transformer_configuration:2560 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+400.317j;
} 

object transformer_configuration:2561 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+311.748j;
} 

object transformer_configuration:2562 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+435.178j;
} 

object transformer_configuration:2563 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerC_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+380.642j;
} 

object transformer_configuration:2564 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.01000; 
     reactance 0.00667; 
      shunt_impedance 318.750+347.780j;
} 

object transformer_configuration:2565 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 87.5; 
     powerC_rating 87.5; 
     resistance 0.00171; 
     reactance 0.00114; 
      shunt_impedance 469.985+469.409j;
} 

object transformer_configuration:2566 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 62.5; 
     powerC_rating 62.5; 
     resistance 0.00240; 
     reactance 0.00160; 
      shunt_impedance 417.835+420.877j;
} 

object transformer_configuration:2567 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 308.320+337.284j;
} 

object transformer_configuration:2568 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 5; 
     powerC_rating 5; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+318.005j;
} 

object transformer_configuration:2569 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 13221.32 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+535.049j;
} 

object transformer_configuration:2940 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1087.735j;
} 

object transformer_configuration:2941 { 
     connect_type WYE_WYE; 
     install_type POLETOP; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 1500.0; 
     powerA_rating 500.0; 
     powerB_rating 500.0; 
     powerC_rating 500.0; 
     resistance 0.00007; 
     reactance 0.00033; 
      shunt_impedance 3416.460+3491.598j;
} 

object transformer_configuration:2942 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+658.372j;
} 

object transformer_configuration:2943 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 225.0; 
     powerA_rating 75.0; 
     powerB_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00044; 
     reactance 0.00222; 
      shunt_impedance 756.810+783.298j;
} 

object transformer_configuration:2944 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+540.795j;
} 

object transformer_configuration:2945 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1675.888j;
} 

object transformer_configuration:2946 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 750.0; 
     powerA_rating 250.0; 
     powerB_rating 250.0; 
     powerC_rating 250.0; 
     resistance 0.00013; 
     reactance 0.00067; 
      shunt_impedance 1851.960+2083.193j;
} 

object transformer_configuration:2947 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+810.684j;
} 

object transformer_configuration:2948 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 50.0; 
     powerB_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+407.062j;
} 

object transformer_configuration:2949 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 22900.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+438.504j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:2155 { 
     name R5-25-00-1_tl_1; 
     phases AS; 
     from R5-25-00-1_tn_1; 
     to R5-25-00-1_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2156 { 
     name R5-25-00-1_tl_2; 
     phases BS; 
     from R5-25-00-1_tn_2; 
     to R5-25-00-1_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2157 { 
     name R5-25-00-1_tl_3; 
     phases CS; 
     from R5-25-00-1_tn_3; 
     to R5-25-00-1_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2158 { 
     name R5-25-00-1_tl_4; 
     phases AS; 
     from R5-25-00-1_tn_4; 
     to R5-25-00-1_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2159 { 
     name R5-25-00-1_tl_5; 
     phases BS; 
     from R5-25-00-1_tn_5; 
     to R5-25-00-1_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2160 { 
     name R5-25-00-1_tl_6; 
     phases CS; 
     from R5-25-00-1_tn_6; 
     to R5-25-00-1_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2161 { 
     name R5-25-00-1_tl_7; 
     phases BS; 
     from R5-25-00-1_tn_7; 
     to R5-25-00-1_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2162 { 
     name R5-25-00-1_tl_8; 
     phases CS; 
     from R5-25-00-1_tn_8; 
     to R5-25-00-1_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2163 { 
     name R5-25-00-1_tl_9; 
     phases CS; 
     from R5-25-00-1_tn_9; 
     to R5-25-00-1_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2164 { 
     name R5-25-00-1_tl_10; 
     phases CS; 
     from R5-25-00-1_tn_10; 
     to R5-25-00-1_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2165 { 
     name R5-25-00-1_tl_11; 
     phases BS; 
     from R5-25-00-1_tn_11; 
     to R5-25-00-1_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2166 { 
     name R5-25-00-1_tl_12; 
     phases CS; 
     from R5-25-00-1_tn_12; 
     to R5-25-00-1_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2167 { 
     name R5-25-00-1_tl_13; 
     phases CS; 
     from R5-25-00-1_tn_13; 
     to R5-25-00-1_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2168 { 
     name R5-25-00-1_tl_14; 
     phases AS; 
     from R5-25-00-1_tn_14; 
     to R5-25-00-1_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2169 { 
     name R5-25-00-1_tl_15; 
     phases CS; 
     from R5-25-00-1_tn_15; 
     to R5-25-00-1_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2170 { 
     name R5-25-00-1_tl_16; 
     phases AS; 
     from R5-25-00-1_tn_16; 
     to R5-25-00-1_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2171 { 
     name R5-25-00-1_tl_17; 
     phases BS; 
     from R5-25-00-1_tn_17; 
     to R5-25-00-1_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2172 { 
     name R5-25-00-1_tl_18; 
     phases CS; 
     from R5-25-00-1_tn_18; 
     to R5-25-00-1_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2173 { 
     name R5-25-00-1_tl_19; 
     phases AS; 
     from R5-25-00-1_tn_19; 
     to R5-25-00-1_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2174 { 
     name R5-25-00-1_tl_20; 
     phases BS; 
     from R5-25-00-1_tn_20; 
     to R5-25-00-1_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2175 { 
     name R5-25-00-1_tl_21; 
     phases CS; 
     from R5-25-00-1_tn_21; 
     to R5-25-00-1_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2176 { 
     name R5-25-00-1_tl_22; 
     phases BS; 
     from R5-25-00-1_tn_22; 
     to R5-25-00-1_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2177 { 
     name R5-25-00-1_tl_23; 
     phases CS; 
     from R5-25-00-1_tn_23; 
     to R5-25-00-1_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2178 { 
     name R5-25-00-1_tl_24; 
     phases BS; 
     from R5-25-00-1_tn_24; 
     to R5-25-00-1_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2179 { 
     name R5-25-00-1_tl_25; 
     phases CS; 
     from R5-25-00-1_tn_25; 
     to R5-25-00-1_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2180 { 
     name R5-25-00-1_tl_26; 
     phases CS; 
     from R5-25-00-1_tn_26; 
     to R5-25-00-1_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2181 { 
     name R5-25-00-1_tl_27; 
     phases CS; 
     from R5-25-00-1_tn_27; 
     to R5-25-00-1_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2182 { 
     name R5-25-00-1_tl_28; 
     phases CS; 
     from R5-25-00-1_tn_28; 
     to R5-25-00-1_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2183 { 
     name R5-25-00-1_tl_29; 
     phases BS; 
     from R5-25-00-1_tn_29; 
     to R5-25-00-1_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2184 { 
     name R5-25-00-1_tl_30; 
     phases CS; 
     from R5-25-00-1_tn_30; 
     to R5-25-00-1_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2185 { 
     name R5-25-00-1_tl_31; 
     phases CS; 
     from R5-25-00-1_tn_31; 
     to R5-25-00-1_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2186 { 
     name R5-25-00-1_tl_32; 
     phases CS; 
     from R5-25-00-1_tn_32; 
     to R5-25-00-1_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2187 { 
     name R5-25-00-1_tl_33; 
     phases CS; 
     from R5-25-00-1_tn_33; 
     to R5-25-00-1_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2188 { 
     name R5-25-00-1_tl_34; 
     phases CS; 
     from R5-25-00-1_tn_34; 
     to R5-25-00-1_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2189 { 
     name R5-25-00-1_tl_35; 
     phases CS; 
     from R5-25-00-1_tn_35; 
     to R5-25-00-1_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2190 { 
     name R5-25-00-1_tl_36; 
     phases CS; 
     from R5-25-00-1_tn_36; 
     to R5-25-00-1_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2191 { 
     name R5-25-00-1_tl_37; 
     phases CS; 
     from R5-25-00-1_tn_37; 
     to R5-25-00-1_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2192 { 
     name R5-25-00-1_tl_38; 
     phases CS; 
     from R5-25-00-1_tn_38; 
     to R5-25-00-1_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2193 { 
     name R5-25-00-1_tl_39; 
     phases CS; 
     from R5-25-00-1_tn_39; 
     to R5-25-00-1_tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2194 { 
     name R5-25-00-1_tl_40; 
     phases CS; 
     from R5-25-00-1_tn_40; 
     to R5-25-00-1_tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2195 { 
     name R5-25-00-1_tl_41; 
     phases BS; 
     from R5-25-00-1_tn_41; 
     to R5-25-00-1_tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2196 { 
     name R5-25-00-1_tl_42; 
     phases CS; 
     from R5-25-00-1_tn_42; 
     to R5-25-00-1_tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2197 { 
     name R5-25-00-1_tl_43; 
     phases CS; 
     from R5-25-00-1_tn_43; 
     to R5-25-00-1_tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2198 { 
     name R5-25-00-1_tl_44; 
     phases CS; 
     from R5-25-00-1_tn_44; 
     to R5-25-00-1_tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2199 { 
     name R5-25-00-1_tl_45; 
     phases CS; 
     from R5-25-00-1_tn_45; 
     to R5-25-00-1_tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2200 { 
     name R5-25-00-1_tl_46; 
     phases CS; 
     from R5-25-00-1_tn_46; 
     to R5-25-00-1_tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2201 { 
     name R5-25-00-1_tl_47; 
     phases CS; 
     from R5-25-00-1_tn_47; 
     to R5-25-00-1_tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2202 { 
     name R5-25-00-1_tl_48; 
     phases CS; 
     from R5-25-00-1_tn_48; 
     to R5-25-00-1_tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2203 { 
     name R5-25-00-1_tl_49; 
     phases CS; 
     from R5-25-00-1_tn_49; 
     to R5-25-00-1_tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2204 { 
     name R5-25-00-1_tl_50; 
     phases CS; 
     from R5-25-00-1_tn_50; 
     to R5-25-00-1_tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2205 { 
     name R5-25-00-1_tl_51; 
     phases AS; 
     from R5-25-00-1_tn_51; 
     to R5-25-00-1_tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2206 { 
     name R5-25-00-1_tl_52; 
     phases AS; 
     from R5-25-00-1_tn_52; 
     to R5-25-00-1_tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2207 { 
     name R5-25-00-1_tl_53; 
     phases CS; 
     from R5-25-00-1_tn_53; 
     to R5-25-00-1_tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2208 { 
     name R5-25-00-1_tl_54; 
     phases CS; 
     from R5-25-00-1_tn_54; 
     to R5-25-00-1_tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2209 { 
     name R5-25-00-1_tl_55; 
     phases AS; 
     from R5-25-00-1_tn_55; 
     to R5-25-00-1_tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2210 { 
     name R5-25-00-1_tl_56; 
     phases AS; 
     from R5-25-00-1_tn_56; 
     to R5-25-00-1_tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2211 { 
     name R5-25-00-1_tl_57; 
     phases BS; 
     from R5-25-00-1_tn_57; 
     to R5-25-00-1_tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2212 { 
     name R5-25-00-1_tl_58; 
     phases CS; 
     from R5-25-00-1_tn_58; 
     to R5-25-00-1_tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2213 { 
     name R5-25-00-1_tl_59; 
     phases CS; 
     from R5-25-00-1_tn_59; 
     to R5-25-00-1_tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2214 { 
     name R5-25-00-1_tl_60; 
     phases CS; 
     from R5-25-00-1_tn_60; 
     to R5-25-00-1_tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2215 { 
     name R5-25-00-1_tl_61; 
     phases BS; 
     from R5-25-00-1_tn_61; 
     to R5-25-00-1_tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2216 { 
     name R5-25-00-1_tl_62; 
     phases BS; 
     from R5-25-00-1_tn_62; 
     to R5-25-00-1_tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2217 { 
     name R5-25-00-1_tl_63; 
     phases BS; 
     from R5-25-00-1_tn_63; 
     to R5-25-00-1_tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2218 { 
     name R5-25-00-1_tl_64; 
     phases BS; 
     from R5-25-00-1_tn_64; 
     to R5-25-00-1_tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2219 { 
     name R5-25-00-1_tl_65; 
     phases BS; 
     from R5-25-00-1_tn_65; 
     to R5-25-00-1_tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2220 { 
     name R5-25-00-1_tl_66; 
     phases BS; 
     from R5-25-00-1_tn_66; 
     to R5-25-00-1_tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2221 { 
     name R5-25-00-1_tl_67; 
     phases BS; 
     from R5-25-00-1_tn_67; 
     to R5-25-00-1_tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2222 { 
     name R5-25-00-1_tl_68; 
     phases BS; 
     from R5-25-00-1_tn_68; 
     to R5-25-00-1_tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2223 { 
     name R5-25-00-1_tl_69; 
     phases BS; 
     from R5-25-00-1_tn_69; 
     to R5-25-00-1_tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2224 { 
     name R5-25-00-1_tl_70; 
     phases BS; 
     from R5-25-00-1_tn_70; 
     to R5-25-00-1_tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2225 { 
     name R5-25-00-1_tl_71; 
     phases BS; 
     from R5-25-00-1_tn_71; 
     to R5-25-00-1_tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2226 { 
     name R5-25-00-1_tl_72; 
     phases BS; 
     from R5-25-00-1_tn_72; 
     to R5-25-00-1_tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2227 { 
     name R5-25-00-1_tl_73; 
     phases BS; 
     from R5-25-00-1_tn_73; 
     to R5-25-00-1_tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2228 { 
     name R5-25-00-1_tl_74; 
     phases BS; 
     from R5-25-00-1_tn_74; 
     to R5-25-00-1_tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2229 { 
     name R5-25-00-1_tl_75; 
     phases BS; 
     from R5-25-00-1_tn_75; 
     to R5-25-00-1_tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2230 { 
     name R5-25-00-1_tl_76; 
     phases BS; 
     from R5-25-00-1_tn_76; 
     to R5-25-00-1_tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2231 { 
     name R5-25-00-1_tl_77; 
     phases AS; 
     from R5-25-00-1_tn_77; 
     to R5-25-00-1_tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2232 { 
     name R5-25-00-1_tl_78; 
     phases BS; 
     from R5-25-00-1_tn_78; 
     to R5-25-00-1_tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2233 { 
     name R5-25-00-1_tl_79; 
     phases CS; 
     from R5-25-00-1_tn_79; 
     to R5-25-00-1_tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2234 { 
     name R5-25-00-1_tl_80; 
     phases AS; 
     from R5-25-00-1_tn_80; 
     to R5-25-00-1_tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2235 { 
     name R5-25-00-1_tl_81; 
     phases BS; 
     from R5-25-00-1_tn_81; 
     to R5-25-00-1_tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2236 { 
     name R5-25-00-1_tl_82; 
     phases CS; 
     from R5-25-00-1_tn_82; 
     to R5-25-00-1_tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2237 { 
     name R5-25-00-1_tl_83; 
     phases AS; 
     from R5-25-00-1_tn_83; 
     to R5-25-00-1_tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2238 { 
     name R5-25-00-1_tl_84; 
     phases BS; 
     from R5-25-00-1_tn_84; 
     to R5-25-00-1_tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2239 { 
     name R5-25-00-1_tl_85; 
     phases CS; 
     from R5-25-00-1_tn_85; 
     to R5-25-00-1_tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2240 { 
     name R5-25-00-1_tl_86; 
     phases AS; 
     from R5-25-00-1_tn_86; 
     to R5-25-00-1_tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2241 { 
     name R5-25-00-1_tl_87; 
     phases BS; 
     from R5-25-00-1_tn_87; 
     to R5-25-00-1_tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2242 { 
     name R5-25-00-1_tl_88; 
     phases CS; 
     from R5-25-00-1_tn_88; 
     to R5-25-00-1_tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2243 { 
     name R5-25-00-1_tl_89; 
     phases CS; 
     from R5-25-00-1_tn_89; 
     to R5-25-00-1_tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2244 { 
     name R5-25-00-1_tl_90; 
     phases AS; 
     from R5-25-00-1_tn_90; 
     to R5-25-00-1_tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2245 { 
     name R5-25-00-1_tl_91; 
     phases BS; 
     from R5-25-00-1_tn_91; 
     to R5-25-00-1_tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2246 { 
     name R5-25-00-1_tl_92; 
     phases CS; 
     from R5-25-00-1_tn_92; 
     to R5-25-00-1_tm_92; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2247 { 
     name R5-25-00-1_tl_93; 
     phases AS; 
     from R5-25-00-1_tn_93; 
     to R5-25-00-1_tm_93; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2248 { 
     name R5-25-00-1_tl_94; 
     phases BS; 
     from R5-25-00-1_tn_94; 
     to R5-25-00-1_tm_94; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2249 { 
     name R5-25-00-1_tl_95; 
     phases CS; 
     from R5-25-00-1_tn_95; 
     to R5-25-00-1_tm_95; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2250 { 
     name R5-25-00-1_tl_96; 
     phases AS; 
     from R5-25-00-1_tn_96; 
     to R5-25-00-1_tm_96; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2251 { 
     name R5-25-00-1_tl_97; 
     phases BS; 
     from R5-25-00-1_tn_97; 
     to R5-25-00-1_tm_97; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:2252 { 
     name R5-25-00-1_tl_98; 
